{
 "id": "gen-docs-boilers-dmp-002-r0-htm",
 "doc_number": "DMP-002-R0",
 "title_en": "dmp-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Dmp-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major \nmaintenance procedure P1, which must be carried out when \nthe gas turbine have major maintenance after 40,0000 workhour."
  },
  {
   "type": "paragraph",
   "text": "The technical Data:\n- Stober double damper \ntype ( E ) electrical actuator drive,\n- There are 8 actuators ( 4 isolate & 4 control )."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. El Kehlawy \nMostafa Mousa, tested by eng. Abdel Qader Fath Allah at 02 \nApril 2003 on Boiler no. 4 and revised by EDEPC quality control eng. Samir Abdel \nGilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Isolat the air tanks and depressing it."
  },
  {
   "type": "paragraph",
   "text": "G .T. out of service (excitation CB & unit \nauxiliary CB &low \nvoltage trans. CB) is rack out."
  },
  {
   "type": "paragraph",
   "text": "Mack scaffolding down the bypass dampers."
  },
  {
   "type": "paragraph",
   "text": "All safety \nprecaution must be followed by safety department person."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category,",
    "Safety fence (rope) with caution marks surrounding the work \n area,",
    "Wear your safety helmet, shoes",
    "HRSG is out of service.",
    "Disconnect the power supply of damper actuators and tagged it.",
    "Isolat the air tanks and depressing it.",
    "G .T. out of service (excitation CB & unit \nauxiliary CB &low \nvoltage trans. CB) is rack out.",
    "Mack scaffolding down the bypass dampers.",
    "All safety \nprecaution must be followed by safety department person."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Air \n hammer & riveting tool",
    "Kit of key and aln",
    "Seal cord, center bearing & flanged bearing & rivet & bolts & packing",
    "Welding filler & welding machine"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check shaft wear at center bearing {welding and grinding }if need.",
    "Check flanged bearing {replacement the defect and greasing).",
    "Check center bearing replacement the defect.",
    "Replace the bad packing for stuffing box and tight it.",
    "Change the bad seal cord for blades.",
    "Weld the cracks of the frame and repair the deformation parts.",
    "Change the mechanical drive defects for actuators.",
    "Repair or change the actuators gear box if defect.",
    "Check the air (lines & valves & tanks & hoses & pistons) and repair or change if \n necessary.",
    "Check all (bolts &nuts) for damper blades and change the defect.",
    "Check linkage rod and repair or change the defect .",
    "Adjust the damper blades at( close and open )states mechanically arranging \n with instrument department."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \ncode: \nTested by: \nTest Date: \nSignature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the major \nmaintenance procedure P1, which must be carried out when \nthe gas turbine have major maintenance after 40,0000 workhour.\nThe technical Data:\n- Stober double damper \ntype ( E ) electrical actuator drive,\n- There are 8 actuators ( 4 isolate & 4 control ).\nThe first draft initiated by eng. El Kehlawy \nMostafa Mousa, tested by eng. Abdel Qader Fath Allah at 02 \nApril 2003 on Boiler no. 4 and revised by EDEPC quality control eng. Samir Abdel \nGilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS.\nSafety Precautions\nIsolat the air tanks and depressing it.\nG .T. out of service (excitation CB & unit \nauxiliary CB &low \nvoltage trans. CB) is rack out.\nMack scaffolding down the bypass dampers.\nAll safety \nprecaution must be followed by safety department person.\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category,\nSafety fence (rope) with caution marks surrounding the work \n area,\nWear your safety helmet, shoes\nHRSG is out of service.\nDisconnect the power supply of damper actuators and tagged it.\nIsolat the air tanks and depressing it.\nG .T. out of service (excitation CB & unit \nauxiliary CB &low \nvoltage trans. CB) is rack out.\nMack scaffolding down the bypass dampers.\nAll safety \nprecaution must be followed by safety department person.\nTools and Equipment\nAir \n hammer & riveting tool\nKit of key and aln\nSeal cord, center bearing & flanged bearing & rivet & bolts & packing\nWelding filler & welding machine\nWork to be Carried Out\nCheck shaft wear at center bearing {welding and grinding }if need.\nCheck flanged bearing {replacement the defect and greasing).\nCheck center bearing replacement the defect.\nReplace the bad packing for stuffing box and tight it.\nChange the bad seal cord for blades.\nWeld the cracks of the frame and repair the deformation parts.\nChange the mechanical drive defects for actuators.\nRepair or change the actuators gear box if defect.\nCheck the air (lines & valves & tanks & hoses & pistons) and repair or change if \n necessary.\nCheck all (bolts &nuts) for damper blades and change the defect.\nCheck linkage rod and repair or change the defect .\nAdjust the damper blades at( close and open )states mechanically arranging \n with instrument department.\nLocation: Equipment \ncode: \nTested by: \nTest Date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}