{
 "id": "gen-docs-boilers-dmp-003-r1-htm",
 "doc_number": "DMP-003-R1",
 "title_en": "Dmp-003-r1 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/dmp-003-r1.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "Boiler Hot Gases Pass And Dumper used for transfer exhaust gases \nfrom G.T."
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1,\nwhich must be performed on an annually bases as indicated by Y1 in the \ntitle block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mamdoh Anber, \ntested by eng. \nAbd El-Azeem Abdin\nand revised by EDEPC quality control eng. \nSamir Abd El Gelil, accepted by general director eng. Yousry Abdel Maqsood, and \napproved by eng. Awad M. Fathay Head Sector of Talkha Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document is updated Adel Atia tested by eng. Mahamed Abd Elaal ,accepted \nby general director eng .Mamdouh El-Saeid Andar ,approved by eng. Farouk Awad \nhead sector of Talkha power plant , \nreviewed by MDEPC \nquality control eng.Magdy Hegazy ,accepted by \neng. Samir Abd El Gelil \nMDEPC inspection and control general \nmanger & MPIS. Coordinator and certified by eng. Mahmoud Nageeb ."
  },
  {
   "type": "paragraph",
   "text": "This document is \n updated for 5 years review ."
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued",
    "Wear safety helmets, shoes",
    "HRSG is out service.",
    "Put damper selector on close position.",
    "Disconnect the power supply of damper actuator \n and tag it.",
    "Gas turbine out of service.",
    "All safety precaution must be followed by \n safety dep."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Grinder & grinding wheel.",
    "Complete maintenance tools set.",
    "welding machine.",
    "Manual puller."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Works to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check H.G. Pass Stainless steel Sheets \n for Tightness.",
    "Check H.G. Pass for good Insulation for duct.",
    "Check Damper Insulation & Stainless steel \n sheets .",
    "Check Damper Movement (Open-Close)",
    "Check Damper Open-Close Signals",
    "Check Damper wires and grease it if needed .",
    "Check damper gear box & its oil Re-fill if \n need .",
    "Check all parts by visual \n inspection ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code: \n Checked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nBoiler Hot Gases Pass And Dumper used for transfer exhaust gases \nfrom G.T.\nThis document outlines the equipment inspection I1,\nwhich must be performed on an annually bases as indicated by Y1 in the \ntitle block.\nThe first draft initiated by eng. Mamdoh Anber, \ntested by eng. \nAbd El-Azeem Abdin\nand revised by EDEPC quality control eng. \nSamir Abd El Gelil, accepted by general director eng. Yousry Abdel Maqsood, and \napproved by eng. Awad M. Fathay Head Sector of Talkha Power Station.\nThis document is updated Adel Atia tested by eng. Mahamed Abd Elaal ,accepted \nby general director eng .Mamdouh El-Saeid Andar ,approved by eng. Farouk Awad \nhead sector of Talkha power plant , \nreviewed by MDEPC \nquality control eng.Magdy Hegazy ,accepted by \neng. Samir Abd El Gelil \nMDEPC inspection and control general \nmanger & MPIS. Coordinator and certified by eng. Mahmoud Nageeb .\nThis document is \n updated for 5 years review .\nSafety Precautions\nA work permit must be issued\nWear safety helmets, shoes\nHRSG is out service.\nPut damper selector on close position.\nDisconnect the power supply of damper actuator \n and tag it.\nGas turbine out of service.\nAll safety precaution must be followed by \n safety dep.\nTools and Equipment\nGrinder & grinding wheel.\nComplete maintenance tools set.\nwelding machine.\nManual puller.\nWorks to be Carried Out\nCheck H.G. Pass Stainless steel Sheets \n for Tightness.\nCheck H.G. Pass for good Insulation for duct.\nCheck Damper Insulation & Stainless steel \n sheets .\nCheck Damper Movement (Open-Close)\nCheck Damper Open-Close Signals\nCheck Damper wires and grease it if needed .\nCheck damper gear box & its oil Re-fill if \n need .\nCheck all parts by visual \n inspection .\nLocation: \nEquipment code: \n Checked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}