{
 "id": "gen-docs-boilers-dmp-004-r1-htm",
 "doc_number": "DMP-004-R1",
 "title_en": "Dmp-004-r1 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/dmp-004-r1.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "Damper gear box used for \ntransfer motion from motor to damper"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1,\nwhich must be performed on an annually bases as indicated by Y1 in the \ntitle block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mamdoh Anber, \ntested by eng. \nAbd El-Azeem Abdin\nand revised by EDEPC quality control eng. \nSamir Abd El Gelil, accepted by general director eng. Yousry Abdel Maqsood, and \napproved by eng. Awad M. Fathay Head Sector of Talkha Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document is updated Adel Atia tested by eng. Mahamed Abd Elaal ,accepted \nby general director eng .Mamdouh El-Saeid Andar ,approved by eng. Farouk Awad \nhead sector of Talkha power plant , \nreviewed by MDEPC \nquality control eng.Magdy Hegazy ,accepted by \neng. Samir Abd El Gelil \nMDEPC inspection and control general \nmanger & MPIS. Coordinator and certified by eng. Mahmoud Nageeb ."
  },
  {
   "type": "paragraph",
   "text": "This document is \n updated for 5 years review ."
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued",
    "Wear safety helmets, shoes",
    "HRSG is out service.",
    "Put damper selector on close position.",
    "Disconnect the power supply of damper actuator \n and tag it.",
    "Gas turbine out of service if needed.",
    "All safety precaution must be followed by \n safety dep."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools set.",
    "Cleaning fluid \n Manual puller.",
    "Grease gun ."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Works to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Drain the oil from damper gear box.",
    "Check gears wears & damage.",
    "Check leaking and change gasket if needed.",
    "Change the damage parts.",
    "Add new oil.",
    "Grease all wires .",
    "check damper gear box open-close ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Tag No. : \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nDamper gear box used for \ntransfer motion from motor to damper\nThis document outlines the equipment inspection I1,\nwhich must be performed on an annually bases as indicated by Y1 in the \ntitle block.\nThe first draft initiated by eng. Mamdoh Anber, \ntested by eng. \nAbd El-Azeem Abdin\nand revised by EDEPC quality control eng. \nSamir Abd El Gelil, accepted by general director eng. Yousry Abdel Maqsood, and \napproved by eng. Awad M. Fathay Head Sector of Talkha Power Station.\nThis document is updated Adel Atia tested by eng. Mahamed Abd Elaal ,accepted \nby general director eng .Mamdouh El-Saeid Andar ,approved by eng. Farouk Awad \nhead sector of Talkha power plant , \nreviewed by MDEPC \nquality control eng.Magdy Hegazy ,accepted by \neng. Samir Abd El Gelil \nMDEPC inspection and control general \nmanger & MPIS. Coordinator and certified by eng. Mahmoud Nageeb .\nThis document is \n updated for 5 years review .\nSafety Precautions\nA work permit must be issued\nWear safety helmets, shoes\nHRSG is out service.\nPut damper selector on close position.\nDisconnect the power supply of damper actuator \n and tag it.\nGas turbine out of service if needed.\nAll safety precaution must be followed by \n safety dep.\nTools and Equipment\nComplete maintenance tools set.\nCleaning fluid \n Manual puller.\nGrease gun .\nWorks to be Carried Out\nDrain the oil from damper gear box.\nCheck gears wears & damage.\nCheck leaking and change gasket if needed.\nChange the damage parts.\nAdd new oil.\nGrease all wires .\ncheck damper gear box open-close .\nLocation: \nEquipment Tag No. : \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}