{
 "id": "gen-docs-boilers-drum-003-r0-htm",
 "doc_number": "DRUM-003-R0",
 "title_en": "Drum-003-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Drum-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \n document outlines the maintenance procedures check listed P1 which must be \n performed for steam drum every 3 years as indicated by Y3 in the above title \n block ."
  },
  {
   "type": "paragraph",
   "text": "The steam \n drum separates the water from the steam and returns the water by way of the \n down comers."
  },
  {
   "type": "paragraph",
   "text": "The first \n draft initiated by eng. Adel Atia tested by eng. Abd El-Azim Abdin, and \n revised by EDEPC quality control engineer Samir Abd El-Gelil , accepted by \n general director eng. Yosry Abd Elmaqsod, approved by eng. Awad Fathy \n head sector of Talkha Power Station, and \ncertified by eng. Aly \nMostafa Al Lethy: EDEPCo. of Inspection and Quality Control Head Sector."
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Technical specifications:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Drum : L.P \n Dimensions : I.D 60\" Length 9 \" \n Design press : 150 Psig \n Operating press : 7 Psig \n Weight ( empty ) : 8,500 \n Tons \n Operating Tempreture : 130 \n C",
     "Drum : H.P \n Dimensions : I.D 60\" Length 9 \" \n Design press \n : 750 Psig \n Operating press : 670 Psig \n Weight ( empty ) : 31.7 Tons \n Operating Tempreture :250 \n C"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must \n be issued and the qualified staff should be carry the suitable safety category \n .",
    "Safety fence with \n caution marks surrounding the work area is required.",
    "Wear your safety helmet, \n shoes, .. etc.",
    "The HRSG are out of service \n and depressurized the high pressure section.",
    "Drain the high pressure \n drum and put red tag on the feed water pumps.",
    "The inlet dampers are \n closed , locked mechanical.",
    "Disconnect the power supply \n for the damper actuators."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool \n set.",
    "Cleaning fluid, Rages.",
    "Grinder and grinding wheel."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Remove front and rear manholes doors insulation.",
    "Open front manhole door.",
    "Remove old gasket.",
    "Clean internal parts.",
    "Inspect \n the following parts and repare if needed.",
    "Drum \n doors for pits, cracks and damage.",
    "Drum \n internals for pits, cracks and damage.",
    "Drum body \n for pits, cracks and damage.",
    "Check \n water level glass and change if needed.",
    "Reinstall \n new gaskets.",
    "Close drum manholes doors.",
    "Reinstall \n manholes doors insulation."
   ]
  },
  {
   "type": "heading",
   "level": 4,
   "text": "MRDS \nMaintenance Record Data Sheet MRDS"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Setting Value",
     "Unit",
     "Before Inspection",
     "After Inspection",
     "Remark"
    ],
    [
     "Clearance",
     "Radial\n 0.05 0.0 7",
     "INCH",
     "0.06",
     "0.06",
     ""
    ],
    [
     "Alignment",
     "Motor above pump\n From 0.000 0.002",
     "INCH",
     "0.002",
     "0.002",
     ""
    ],
    [
     "Pressure",
     "4",
     "Kg/cm2",
     "3.8",
     "4",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Steam Drum"
  },
  {
   "type": "paragraph",
   "text": "Sludge/Scale Accumulations"
  },
  {
   "type": "paragraph",
   "text": "Location: \nDrum code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nSignature: \nCheck Date:"
  }
 ],
 "text": "Power \n Stations | Technical \n Procedure\nIntroduction\nThis \n document outlines the maintenance procedures check listed P1 which must be \n performed for steam drum every 3 years as indicated by Y3 in the above title \n block .\nThe steam \n drum separates the water from the steam and returns the water by way of the \n down comers.\nThe first \n draft initiated by eng. Adel Atia tested by eng. Abd El-Azim Abdin, and \n revised by EDEPC quality control engineer Samir Abd El-Gelil , accepted by \n general director eng. Yosry Abd Elmaqsod, approved by eng. Awad Fathy \n head sector of Talkha Power Station, and \ncertified by eng. Aly \nMostafa Al Lethy: EDEPCo. of Inspection and Quality Control Head Sector.\nTechnical specifications:\nDrum : L.P \n Dimensions : I.D 60\" Length 9 \" \n Design press : 150 Psig \n Operating press : 7 Psig \n Weight ( empty ) : 8,500 \n Tons \n Operating Tempreture : 130 \n C | Drum : H.P \n Dimensions : I.D 60\" Length 9 \" \n Design press \n : 750 Psig \n Operating press : 670 Psig \n Weight ( empty ) : 31.7 Tons \n Operating Tempreture :250 \n C\nSafety Precautions\nA work permit must \n be issued and the qualified staff should be carry the suitable safety category \n .\nSafety fence with \n caution marks surrounding the work area is required.\nWear your safety helmet, \n shoes, .. etc.\nThe HRSG are out of service \n and depressurized the high pressure section.\nDrain the high pressure \n drum and put red tag on the feed water pumps.\nThe inlet dampers are \n closed , locked mechanical.\nDisconnect the power supply \n for the damper actuators.\nTools and Equipment\nComplete maintenance tool \n set.\nCleaning fluid, Rages.\nGrinder and grinding wheel.\nWork to be carried out\nRemove front and rear manholes doors insulation.\nOpen front manhole door.\nRemove old gasket.\nClean internal parts.\nInspect \n the following parts and repare if needed.\nDrum \n doors for pits, cracks and damage.\nDrum \n internals for pits, cracks and damage.\nDrum body \n for pits, cracks and damage.\nCheck \n water level glass and change if needed.\nReinstall \n new gaskets.\nClose drum manholes doors.\nReinstall \n manholes doors insulation.\nMRDS \nMaintenance Record Data Sheet MRDS\nItem | Setting Value | Unit | Before Inspection | After Inspection | Remark\nClearance | Radial\n 0.05 0.0 7 | INCH | 0.06 | 0.06 | \nAlignment | Motor above pump\n From 0.000 0.002 | INCH | 0.002 | 0.002 | \nPressure | 4 | Kg/cm2 | 3.8 | 4 | \nSteam Drum\nSludge/Scale Accumulations\nLocation: \nDrum code:\nChecked by: \nSignature: \nCheck Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Drum-003-r0.jpg",
   "alt": ""
  }
 ]
}