{
 "id": "gen-docs-boilers-drum-004-r0-htm",
 "doc_number": "DRUM-004-R0",
 "title_en": "Drum-004-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Drum-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \n document outlines the major maintenance procedures check listed P1, which must \n be performed every three years as indicated by Y3 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "This sight glass is used to show the drum level."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Ahmed Abd El-Maksoud, \n reviewed by director eng. Gamal Arafa and revised by eng. Samir Abd El-Gelil; EDEPC quality control \n general director, accepted by eng. Mahmoud El \n Nakieb general director and approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Power Station 2x320MW."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and quality control general director, and certified by accountant \n Mahmoud Mohamed Soliman EDEPC Admin. & financial inspection, quality \n control general director and supervisor of inspection & quality control head \n sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of drum level \n sight glass"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Drum level sight glass"
    ],
    [
     "No. of \n drum level sight glass",
     "2 for each boiler"
    ],
    [
     "Type oF drum level sight glass",
     "DP - 3000"
    ],
    [
     "Manufacture",
     "Diamond -USA"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must \n be issued and the qualified stuff should be carry the suitable safety category \n .",
    "Safety fence with \n caution marks surrounding the work area is required.",
    "Wear safety and healthy \n equipment as helmet , \n shoes , .. etc.",
    "Close the isolating valves for water and steam of this drum level sight glass."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, Manual puller,",
    "Torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "paragraph",
   "text": "Isolation"
  },
  {
   "type": "paragraph",
   "text": "Notify \"Operations\" that the gauge is being taken out of service."
  },
  {
   "type": "paragraph",
   "text": "It is not necessary to remove the gauge from its flanged mounting for normal \nport maintenance. However, for convenience it may be removed, if allowed by \nplant guidelines, and taken to the shop area by using the steam and water valves \nto isolate from drum pressure."
  },
  {
   "type": "paragraph",
   "text": "Remove the gauge from drum service and depressurize by alternately closing the \nupper and lower gauge valves tightly, opening the drain valve and drain \nthe water from the gauge. For temperature equalizer gauge installations. *the \ndowncomer valve must be closed."
  },
  {
   "type": "list",
   "items": [
    "It is not necessary to remove the gauge from its flanged mounting for normal \nport maintenance. However, for convenience it may be removed, if allowed by \nplant guidelines, and taken to the shop area by using the steam and water valves \nto isolate from drum pressure.",
    "Remove the gauge from drum service and depressurize by alternately closing the \nupper and lower gauge valves tightly, opening the drain valve and drain \nthe water from the gauge. For temperature equalizer gauge installations. *the \ndowncomer valve must be closed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Warning:"
  },
  {
   "type": "paragraph",
   "text": "The drain valve must always remain open while it out of service for any reason. \nThe ideal drain line should exhaust to an accumulator or collector tank which is \nvented to atmosphere."
  },
  {
   "type": "paragraph",
   "text": "Exhausting to a pressurized tank could result in a back pressure on the gauge \nand present a hazardous condition to personnel when performing maintenance on \nthe equipment."
  },
  {
   "type": "paragraph",
   "text": "Disassembly"
  },
  {
   "type": "table",
   "rows": [
    [
     "Remove the cover plate(s), glass, packing strip, and cushion gasket (as an \nassembly) from the centerplate.\nRemove the mica set, sealing gasket.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Inspection / Cleaning"
  },
  {
   "type": "list",
   "items": [
    "Careful examination of each cover plate is required in order to determine its \n physical condition.",
    "The top or flat portion of the cover plate \n ring is the mica bearing surface and must, \n therefore, be free from radial scratch marks or other imperfections \n that may cause leakage. This surface must be flat and smooth. To assure \n flatness of this surface, it should be lapped \n on a flat plate using 600 grit paper.",
    "The surface in the bottom of the glass pocket where the glass cushion gasket \n rests must be flat, smooth, and free of previous gasket residue. This \n surface may be cleaned with a soft wire brush.",
    "At the front side of the cover plate, the four counter bored cap screw seats\n are to be free of rust, dirt and thread lubricant residue. These \n may be cleaned with a wire brush."
   ]
  },
  {
   "type": "paragraph",
   "text": "Removal of the used mica and gasket reveals port bottom (gasket seating \n surface), clearly indicates that it requires the removal of gasket material \n deposits and any other imperfection that would affect proper gasket sealing."
  },
  {
   "type": "paragraph",
   "text": "A port refinishing tool shall be used to \n clean and polish the port bottom in order to obtain a totally flat surface \n with the correct finish. This tool is available from Diamond Power Specialty \n Company as part number 108586-2033."
  },
  {
   "type": "paragraph",
   "text": "By using this tool and a variable speed drill for \n polishing, the correct sealing surface can be attained."
  },
  {
   "type": "list",
   "items": [
    "Removal of the used mica and gasket reveals port bottom (gasket seating \n surface), clearly indicates that it requires the removal of gasket material \n deposits and any other imperfection that would affect proper gasket sealing.",
    "A port refinishing tool shall be used to \n clean and polish the port bottom in order to obtain a totally flat surface \n with the correct finish. This tool is available from Diamond Power Specialty \n Company as part number 108586-2033.",
    "By using this tool and a variable speed drill for \n polishing, the correct sealing surface can be attained."
   ]
  },
  {
   "type": "paragraph",
   "text": "Finishing Tool Assembly"
  },
  {
   "type": "paragraph",
   "text": "The finished \n port seal surface must be flat, clean and free of all scratches and \n irregularities. The surface shall approximate a 32 finish. Maximum pocket \n depth must not exceed .536\""
  },
  {
   "type": "paragraph",
   "text": "Proper finish"
  },
  {
   "type": "paragraph",
   "text": "Assembly"
  },
  {
   "type": "paragraph",
   "text": "Preassemble the cover plate by first \ninstalling the cushion gasket in the bottom of the glass pocket. Then install \nnew glass."
  },
  {
   "type": "paragraph",
   "text": "Now that the port bottom is polished and cleaned and the tapped holes\nrechased, assembly of the port can begin. The sealing \ngasket is installed first in the center plate pocket, then the mica.set. All \npieces of mica supplied in the kk must be used."
  },
  {
   "type": "paragraph",
   "text": "Installation of the mica sets is very important. Be sure to put the mica piece, \nwith the water soluble dot, towards the steam/water side (thickest of the\nmulti piece mica set). The thickest piece can \nbetter accommodate gasket loads\nand, therefore, promote longer mica life. Be sure to handle the mica with clean \nhands to lengthen the life of these parts and promote good visibility. Keep the \nmica clean from lubricants, finger prints, and moisture."
  },
  {
   "type": "paragraph",
   "text": "Next, place the previously\nassembled cover plate assembly over these components in the pocket. these components \nin the pocket"
  },
  {
   "type": "paragraph",
   "text": "Install bolts finger tight while holding the cover plate flat against\nthe gasket. This will assure that\nthe cover plate starts straight."
  },
  {
   "type": "paragraph",
   "text": "Cover plate torquing is accomplished \n using the pattern shown. Torque to 25 ft-lbs in 5 ft-lb increments. The \n alternate criss-cross pattern will provide an equal distribution of load on \n the sealing gasket. Multiple passes with the torque wrench at final torque \n (25 ft-lbs) is required to ensure an equal gasket deflection. Observe the \n socket during the final torquing and continue the pattern passes until\n no movement of the socket occurs."
  },
  {
   "type": "paragraph",
   "text": "NOTE: Under no circumstances should the \n cover plate bolts be torqued higher than 25 ft-lbs"
  },
  {
   "type": "list",
   "items": [
    "Preassemble the cover plate by first \ninstalling the cushion gasket in the bottom of the glass pocket. Then install \nnew glass.",
    "Now that the port bottom is polished and cleaned and the tapped holes\nrechased, assembly of the port can begin. The sealing \ngasket is installed first in the center plate pocket, then the mica.set. All \npieces of mica supplied in the kk must be used.",
    "Installation of the mica sets is very important. Be sure to put the mica piece, \nwith the water soluble dot, towards the steam/water side (thickest of the\nmulti piece mica set). The thickest piece can \nbetter accommodate gasket loads\nand, therefore, promote longer mica life. Be sure to handle the mica with clean \nhands to lengthen the life of these parts and promote good visibility. Keep the \nmica clean from lubricants, finger prints, and moisture.",
    "Next, place the previously\nassembled cover plate assembly over these components in the pocket. these components \nin the pocket",
    "Install bolts finger tight while holding the cover plate flat against\nthe gasket. This will assure that\nthe cover plate starts straight.",
    "NOTE: Under no circumstances should the \n cover plate bolts be torqued higher than 25 ft-lbs"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "1\n 3",
     "",
     "2\n 4",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Torquing Pattern \nfor even and odd \nnumber passes"
  },
  {
   "type": "paragraph",
   "text": "Location: \nDrum Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nSignature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Drum \nSight Glass"
  }
 ],
 "text": "Power \n Stations | Technical \n Procedure\nIntroduction\nThis \n document outlines the major maintenance procedures check listed P1, which must \n be performed every three years as indicated by Y3 in the above title block.\nThis sight glass is used to show the drum level.\nThe first draft initiated by eng. Ahmed Abd El-Maksoud, \n reviewed by director eng. Gamal Arafa and revised by eng. Samir Abd El-Gelil; EDEPC quality control \n general director, accepted by eng. Mahmoud El \n Nakieb general director and approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Power Station 2x320MW.\nThis document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and quality control general director, and certified by accountant \n Mahmoud Mohamed Soliman EDEPC Admin. & financial inspection, quality \n control general director and supervisor of inspection & quality control head \n sector.\nTechnical Specification of drum level \n sight glass\nItem | Drum level sight glass\nNo. of \n drum level sight glass | 2 for each boiler\nType oF drum level sight glass | DP - 3000\nManufacture | Diamond -USA\nSafety Precautions\nA work permit must \n be issued and the qualified stuff should be carry the suitable safety category \n .\nSafety fence with \n caution marks surrounding the work area is required.\nWear safety and healthy \n equipment as helmet , \n shoes , .. etc.\nClose the isolating valves for water and steam of this drum level sight glass.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, Manual puller,\nTorque wrench\nWork to be carried out\nIsolation\nNotify \"Operations\" that the gauge is being taken out of service.\nIt is not necessary to remove the gauge from its flanged mounting for normal \nport maintenance. However, for convenience it may be removed, if allowed by \nplant guidelines, and taken to the shop area by using the steam and water valves \nto isolate from drum pressure.\nRemove the gauge from drum service and depressurize by alternately closing the \nupper and lower gauge valves tightly, opening the drain valve and drain \nthe water from the gauge. For temperature equalizer gauge installations. *the \ndowncomer valve must be closed.\nIt is not necessary to remove the gauge from its flanged mounting for normal \nport maintenance. However, for convenience it may be removed, if allowed by \nplant guidelines, and taken to the shop area by using the steam and water valves \nto isolate from drum pressure.\nRemove the gauge from drum service and depressurize by alternately closing the \nupper and lower gauge valves tightly, opening the drain valve and drain \nthe water from the gauge. For temperature equalizer gauge installations. *the \ndowncomer valve must be closed.\nWarning:\nThe drain valve must always remain open while it out of service for any reason. \nThe ideal drain line should exhaust to an accumulator or collector tank which is \nvented to atmosphere.\nExhausting to a pressurized tank could result in a back pressure on the gauge \nand present a hazardous condition to personnel when performing maintenance on \nthe equipment.\nDisassembly\nRemove the cover plate(s), glass, packing strip, and cushion gasket (as an \nassembly) from the centerplate.\nRemove the mica set, sealing gasket. | \nInspection / Cleaning\nCareful examination of each cover plate is required in order to determine its \n physical condition.\nThe top or flat portion of the cover plate \n ring is the mica bearing surface and must, \n therefore, be free from radial scratch marks or other imperfections \n that may cause leakage. This surface must be flat and smooth. To assure \n flatness of this surface, it should be lapped \n on a flat plate using 600 grit paper.\nThe surface in the bottom of the glass pocket where the glass cushion gasket \n rests must be flat, smooth, and free of previous gasket residue. This \n surface may be cleaned with a soft wire brush.\nAt the front side of the cover plate, the four counter bored cap screw seats\n are to be free of rust, dirt and thread lubricant residue. These \n may be cleaned with a wire brush.\nRemoval of the used mica and gasket reveals port bottom (gasket seating \n surface), clearly indicates that it requires the removal of gasket material \n deposits and any other imperfection that would affect proper gasket sealing.\nA port refinishing tool shall be used to \n clean and polish the port bottom in order to obtain a totally flat surface \n with the correct finish. This tool is available from Diamond Power Specialty \n Company as part number 108586-2033.\nBy using this tool and a variable speed drill for \n polishing, the correct sealing surface can be attained.\nRemoval of the used mica and gasket reveals port bottom (gasket seating \n surface), clearly indicates that it requires the removal of gasket material \n deposits and any other imperfection that would affect proper gasket sealing.\nA port refinishing tool shall be used to \n clean and polish the port bottom in order to obtain a totally flat surface \n with the correct finish. This tool is available from Diamond Power Specialty \n Company as part number 108586-2033.\nBy using this tool and a variable speed drill for \n polishing, the correct sealing surface can be attained.\nFinishing Tool Assembly\nThe finished \n port seal surface must be flat, clean and free of all scratches and \n irregularities. The surface shall approximate a 32 finish. Maximum pocket \n depth must not exceed .536\"\nProper finish\nAssembly\nPreassemble the cover plate by first \ninstalling the cushion gasket in the bottom of the glass pocket. Then install \nnew glass.\nNow that the port bottom is polished and cleaned and the tapped holes\nrechased, assembly of the port can begin. The sealing \ngasket is installed first in the center plate pocket, then the mica.set. All \npieces of mica supplied in the kk must be used.\nInstallation of the mica sets is very important. Be sure to put the mica piece, \nwith the water soluble dot, towards the steam/water side (thickest of the\nmulti piece mica set). The thickest piece can \nbetter accommodate gasket loads\nand, therefore, promote longer mica life. Be sure to handle the mica with clean \nhands to lengthen the life of these parts and promote good visibility. Keep the \nmica clean from lubricants, finger prints, and moisture.\nNext, place the previously\nassembled cover plate assembly over these components in the pocket. these components \nin the pocket\nInstall bolts finger tight while holding the cover plate flat against\nthe gasket. This will assure that\nthe cover plate starts straight.\nCover plate torquing is accomplished \n using the pattern shown. Torque to 25 ft-lbs in 5 ft-lb increments. The \n alternate criss-cross pattern will provide an equal distribution of load on \n the sealing gasket. Multiple passes with the torque wrench at final torque \n (25 ft-lbs) is required to ensure an equal gasket deflection. Observe the \n socket during the final torquing and continue the pattern passes until\n no movement of the socket occurs.\nNOTE: Under no circumstances should the \n cover plate bolts be torqued higher than 25 ft-lbs\nPreassemble the cover plate by first \ninstalling the cushion gasket in the bottom of the glass pocket. Then install \nnew glass.\nNow that the port bottom is polished and cleaned and the tapped holes\nrechased, assembly of the port can begin. The sealing \ngasket is installed first in the center plate pocket, then the mica.set. All \npieces of mica supplied in the kk must be used.\nInstallation of the mica sets is very important. Be sure to put the mica piece, \nwith the water soluble dot, towards the steam/water side (thickest of the\nmulti piece mica set). The thickest piece can \nbetter accommodate gasket loads\nand, therefore, promote longer mica life. Be sure to handle the mica with clean \nhands to lengthen the life of these parts and promote good visibility. Keep the \nmica clean from lubricants, finger prints, and moisture.\nNext, place the previously\nassembled cover plate assembly over these components in the pocket. these components \nin the pocket\nInstall bolts finger tight while holding the cover plate flat against\nthe gasket. This will assure that\nthe cover plate starts straight.\nNOTE: Under no circumstances should the \n cover plate bolts be torqued higher than 25 ft-lbs\n1\n 3 |  | 2\n 4 | \nTorquing Pattern \nfor even and odd \nnumber passes\nLocation: \nDrum Code:\nChecked by: \nSignature: \nTest Date:\nDrum \nSight Glass",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Drum-004-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-07.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-08.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-09.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-10.jpg",
   "alt": ""
  }
 ]
}