{
 "id": "gen-docs-boilers-drum-006-r0-htm",
 "doc_number": "DRUM-006-R0",
 "title_en": "Drum-006-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Drum-006-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, to be \n carried out on an annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Boiler drum used for feeding walls with water and super heaters with saturated \n steam"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Drum level sight glass:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item:",
     "Drum level sight glass"
    ],
    [
     "No. of drum level \n sight glass:",
     "2"
    ],
    [
     "Type:",
     "DWG 2200/19.04-73"
    ],
    [
     "Manufacture:",
     "Alsthom"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \n Abd El Naeim \n Attallah Ahmed, accepted by eng. \n Gomah Lotfy general director, revised by eng. Samir Abd El-Gelil; EDEPC \n quality control general director, and approved by eng. Mokhter Abd \n Elatif: head sector of Ataka Power Station (2x300+2x150) MW."
  },
  {
   "type": "paragraph",
   "text": "This \n document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and quality control general director, and certified by accountant \n Mahmoud Mohamed Solman EDEPC Admin. & financial inspection, quality \n control general director and supervisor of inspection & quality control \n head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified stuff should be carry the \n suitable safety category ."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \n surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety and healthy equipment as safety helmet, safety shoes, breathing mask, safety glass \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "Wear your safety and healthy equipment as safety helmet, safety shoes, breathing mask, safety glass \n ... etc.",
    "Close the isolating \n valves for water and steam this drum level sight glass."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete \n maintenance tool set."
  },
  {
   "type": "list",
   "items": [
    "Complete \n maintenance tool set.",
    "Cleaning \n fluid, manual puller",
    "Torque \n wrench. ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Before Isolated"
  },
  {
   "type": "list",
   "items": [
    "Check any leakage from the level glass valves",
    "Check any leakage from the Mecca (plastic strips)."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Disassembling Port"
  },
  {
   "type": "list",
   "items": [
    "Shut gauge valve and gage line valves. Open drain valve.",
    "Determine port cap screws (10) and remove. (Hex wench size 5/16\" ).",
    "Remove cover (2) with its spring cone or cones (4), washer (5) and cushion \n gasket (6) held in place by retaining spring (8). Discard the gasket.",
    "Remove old glass mica-gasket clip ring assembly (7, 11, 9, and 3), held in \n retaining spring",
    "Clean gasket sealing surface in the gage body by use of a stainless steel wire \n brush (Yarway part no. 301160) attached to an electric drill. Avoid damaging \n the seating surface.",
    "Clean contact surfaces of cover, gage bode and washer (5). Remove traces of \n cushion gasket (6) that may be adhering to washer for cleaning. Inspect \n condition of spring cones, discard and replace if damaged or corroded.",
    "Apply a light coating of high temperature anti-seize thread compound to cap \n screw threads. Avoid any build-up of anti-seize compound on all threaded \n surfaces, internal or external."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Reassembling \nPort"
  },
  {
   "type": "list",
   "items": [
    "Place spring cone or cones (4), correctly oriented, into cover.",
    "Place flat washer (5) on top of spring cone or cones.",
    "Reinstall retaining spring (8) Locate in groove in cover.",
    "Place cushion gasket (60 on top of flat washer.",
    "Insert repair port, glass-mica-sealing gasket-clip ring, as an assembly into \n the retaining spring. The retaining spring holds the repair port in the cover \n assembly. Be sure sealing gasket is firmly held in place by clip ring. To \n prevent premature failure, keep moisture from entering between the mica and \n the glass.",
    "Reinstall cover assembly with vent hole horizontal and away from normal \n access. Tighten cap screws uniformly using hex wrench (do not use power \n wrenching) until metal to metal contact is made between cover and body. \n Further tightening may damage cape caps screws and body.",
    "It is recommended that each port be repaired completely before proceeding with \n another.",
    "Do not touch glass and mica with fingers or dirty clothes.",
    "It is recommended to change the spring cones (part 4) at every second glass \n renewal."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Heating Up \nand Restoring Gage to Service Follow Start up Procedure"
  },
  {
   "type": "heading",
   "level": 3,
   "text": "New Parts"
  },
  {
   "type": "list",
   "items": [
    "Replacement parts are furnished as repair port assembly in a package unit of \n five items of glass (3), mica (9), sealing gasket (11), held together in clip \n ring (7), plus cushion gasket (6). This assembly insures greater ease of \n maintenance. Cleanliness of parts is most important, use care to maintain \n cleanliness.",
    "When ordering parts, identity the gage serial number of figure number in order \n that correct repair parts are furnished."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Drum \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Part List"
  },
  {
   "type": "table",
   "rows": [
    [
     "Ref.",
     "Part No.",
     "Part Name"
    ],
    [
     "22221",
     "2",
     "Cover"
    ],
    [
     "",
     "3",
     "Glass"
    ],
    [
     "22241",
     "4",
     "Spring Cones (2 per set)"
    ],
    [
     "22242",
     "5",
     "Washer"
    ],
    [
     "",
     "6",
     "Cushion gasket"
    ],
    [
     "",
     "7",
     "Clip ring"
    ],
    [
     "22251",
     "8",
     "Retaining spring"
    ],
    [
     "",
     "9",
     "Mica"
    ],
    [
     "22231",
     "10",
     "Capscrews (4 per set)"
    ],
    [
     "",
     "11",
     "Sealing gasket"
    ],
    [
     "22201",
     "3.6.7.911",
     "Repair kit"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure 3",
     "Figure 4"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, to be \n carried out on an annually bases as indicated by Y1 in the title block.\nBoiler drum used for feeding walls with water and super heaters with saturated \n steam\nTechnical Specification of Drum level sight glass:\nItem: | Drum level sight glass\nNo. of drum level \n sight glass: | 2\nType: | DWG 2200/19.04-73\nManufacture: | Alsthom\nThe first draft initiated by eng. \n Abd El Naeim \n Attallah Ahmed, accepted by eng. \n Gomah Lotfy general director, revised by eng. Samir Abd El-Gelil; EDEPC \n quality control general director, and approved by eng. Mokhter Abd \n Elatif: head sector of Ataka Power Station (2x300+2x150) MW.\nThis \n document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and quality control general director, and certified by accountant \n Mahmoud Mohamed Solman EDEPC Admin. & financial inspection, quality \n control general director and supervisor of inspection & quality control \n head sector.\nSafety Precautions\nA work permit must be issued and the qualified stuff should be carry the \n suitable safety category .\nSafety fence with caution marks \n surrounding the work area is required.\nWear your safety and healthy equipment as safety helmet, safety shoes, breathing mask, safety glass \n ... etc.\nWear your safety and healthy equipment as safety helmet, safety shoes, breathing mask, safety glass \n ... etc.\nClose the isolating \n valves for water and steam this drum level sight glass.\nTools and Equipment\nComplete \n maintenance tool set.\nComplete \n maintenance tool set.\nCleaning \n fluid, manual puller\nTorque \n wrench. .\nWork to be Carried out\nBefore Isolated\nCheck any leakage from the level glass valves\nCheck any leakage from the Mecca (plastic strips).\nDisassembling Port\nShut gauge valve and gage line valves. Open drain valve.\nDetermine port cap screws (10) and remove. (Hex wench size 5/16\" ).\nRemove cover (2) with its spring cone or cones (4), washer (5) and cushion \n gasket (6) held in place by retaining spring (8). Discard the gasket.\nRemove old glass mica-gasket clip ring assembly (7, 11, 9, and 3), held in \n retaining spring\nClean gasket sealing surface in the gage body by use of a stainless steel wire \n brush (Yarway part no. 301160) attached to an electric drill. Avoid damaging \n the seating surface.\nClean contact surfaces of cover, gage bode and washer (5). Remove traces of \n cushion gasket (6) that may be adhering to washer for cleaning. Inspect \n condition of spring cones, discard and replace if damaged or corroded.\nApply a light coating of high temperature anti-seize thread compound to cap \n screw threads. Avoid any build-up of anti-seize compound on all threaded \n surfaces, internal or external.\nReassembling \nPort\nPlace spring cone or cones (4), correctly oriented, into cover.\nPlace flat washer (5) on top of spring cone or cones.\nReinstall retaining spring (8) Locate in groove in cover.\nPlace cushion gasket (60 on top of flat washer.\nInsert repair port, glass-mica-sealing gasket-clip ring, as an assembly into \n the retaining spring. The retaining spring holds the repair port in the cover \n assembly. Be sure sealing gasket is firmly held in place by clip ring. To \n prevent premature failure, keep moisture from entering between the mica and \n the glass.\nReinstall cover assembly with vent hole horizontal and away from normal \n access. Tighten cap screws uniformly using hex wrench (do not use power \n wrenching) until metal to metal contact is made between cover and body. \n Further tightening may damage cape caps screws and body.\nIt is recommended that each port be repaired completely before proceeding with \n another.\nDo not touch glass and mica with fingers or dirty clothes.\nIt is recommended to change the spring cones (part 4) at every second glass \n renewal.\nHeating Up \nand Restoring Gage to Service Follow Start up Procedure\nNew Parts\nReplacement parts are furnished as repair port assembly in a package unit of \n five items of glass (3), mica (9), sealing gasket (11), held together in clip \n ring (7), plus cushion gasket (6). This assembly insures greater ease of \n maintenance. Cleanliness of parts is most important, use care to maintain \n cleanliness.\nWhen ordering parts, identity the gage serial number of figure number in order \n that correct repair parts are furnished.\nLocation: Drum \nDesignation: Tested by: Signature: \nTest Date:\nPart List\nRef. | Part No. | Part Name\n22221 | 2 | Cover\n | 3 | Glass\n22241 | 4 | Spring Cones (2 per set)\n22242 | 5 | Washer\n | 6 | Cushion gasket\n | 7 | Clip ring\n22251 | 8 | Retaining spring\n | 9 | Mica\n22231 | 10 | Capscrews (4 per set)\n | 11 | Sealing gasket\n22201 | 3.6.7.911 | Repair kit\nFigure 3 | Figure 4",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Drum-006-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Drum-006-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Drum-006-03.jpg",
   "alt": ""
  }
 ]
}