{
 "id": "gen-docs-boilers-drum-007-r0-htm",
 "doc_number": "DRUM-007-R0",
 "title_en": "Drum-007-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Drum-007-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, to be \n carried out on an annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Boiler drum is used for feeding walls with water and super heaters with saturated \n steam"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Manufacture",
     "Alsthom Attantique"
    ],
    [
     "Construction",
     "Welded"
    ],
    [
     "Standard",
     "NEE 32103"
    ],
    [
     "Length of straight",
     "16.375 mm"
    ],
    [
     "Section",
     "1907 mm"
    ],
    [
     "Internal diameter",
     "1675 mm"
    ],
    [
     "Thickness",
     "116 mm"
    ],
    [
     "Design pressure",
     "202 bar"
    ],
    [
     "Design temperature",
     "367 C"
    ],
    [
     "Volume of water at normal \n working level",
     "10.7m3"
    ],
    [
     "Volume of steam space \n above normal working level",
     "21.7 m3"
    ],
    [
     "No. of tapping points for \n pressure gauges",
     ""
    ],
    [
     "No. of direct level \n indicators",
     "1"
    ],
    [
     "No. of remote level \n indicators",
     "1"
    ],
    [
     "Blow. Down type and No. of \n tapings",
     "Contain. Blow- down valve \n (Reaktomet)"
    ],
    [
     "Material of insulation",
     "Mineral wool mats/ \n galvanized \n corrugated steel sheets (AM60)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \n Abd El Naeim \n Attallah Ahmed, accepted by eng. \n Gomah Lotfy general director, revised by eng. Samir Abd El-Gelil; EDEPC \n quality control general director, and approved by eng. Mokhter Abd \n Elatif: head sector of Ataka Power Station (2x300+2x150) MW."
  },
  {
   "type": "paragraph",
   "text": "This \n document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and quality control general director, and certified by accountant \n Mahmoud Mohamed Solman EDEPC Admin. & financial inspection, quality \n control general director and supervisor of inspection & quality control \n head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified stuff should be carry the \n suitable safety category ."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \n surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety and healthy equipment as safety helmet, safety shoes, safety \n glass ... etc."
  },
  {
   "type": "paragraph",
   "text": "Boiler out of service and pressure should be zero."
  },
  {
   "type": "paragraph",
   "text": "Provide the working area by a good lighting."
  },
  {
   "type": "list",
   "items": [
    "Wear your safety and healthy equipment as safety helmet, safety shoes, safety \n glass ... etc.",
    "Boiler out of service and pressure should be zero.",
    "Drain \n the drum and vents open",
    "Drain all boiler walls and super heaters, re-heaters and economizer.",
    "Provide the working area by a good lighting."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete \n maintenance tool set."
  },
  {
   "type": "list",
   "items": [
    "Complete \n maintenance tool set.",
    "Cleaning fluid",
    "Suitable lifting device"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Before \nIsolated the Drum \nMechanically"
  },
  {
   "type": "list",
   "items": [
    "Check \n for any leakage from the manholes"
   ]
  },
  {
   "type": "paragraph",
   "text": "After \nIsolated the Drum \nMechanically"
  },
  {
   "type": "list",
   "items": [
    "Be sure the boiler out of operation and the pressure inside the drum must be \n zero.",
    "Be sure the drum is drained.",
    "Be sure the vents opened.",
    "Be sure the temperature inside the drum 35 C",
    "Open the two manholes",
    "Check the thickness of the chemical layers",
    "Check the fixation of bolts and nuts for the drum internal parts.",
    "Check on cyclones the first and the second scrubbers",
    "Check the feed tubes opening.",
    "Clean the chemical studies on the drum internal surface .",
    "Replace manhole gaskets."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Boiler \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power Stations | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, to be \n carried out on an annually bases as indicated by Y1 in the title block.\nBoiler drum is used for feeding walls with water and super heaters with saturated \n steam\nTechnical Specification:\nManufacture | Alsthom Attantique\nConstruction | Welded\nStandard | NEE 32103\nLength of straight | 16.375 mm\nSection | 1907 mm\nInternal diameter | 1675 mm\nThickness | 116 mm\nDesign pressure | 202 bar\nDesign temperature | 367 C\nVolume of water at normal \n working level | 10.7m3\nVolume of steam space \n above normal working level | 21.7 m3\nNo. of tapping points for \n pressure gauges | \nNo. of direct level \n indicators | 1\nNo. of remote level \n indicators | 1\nBlow. Down type and No. of \n tapings | Contain. Blow- down valve \n (Reaktomet)\nMaterial of insulation | Mineral wool mats/ \n galvanized \n corrugated steel sheets (AM60)\nThe first draft initiated by eng. \n Abd El Naeim \n Attallah Ahmed, accepted by eng. \n Gomah Lotfy general director, revised by eng. Samir Abd El-Gelil; EDEPC \n quality control general director, and approved by eng. Mokhter Abd \n Elatif: head sector of Ataka Power Station (2x300+2x150) MW.\nThis \n document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and quality control general director, and certified by accountant \n Mahmoud Mohamed Solman EDEPC Admin. & financial inspection, quality \n control general director and supervisor of inspection & quality control \n head sector.\nSafety Precautions\nA work permit must be issued and the qualified stuff should be carry the \n suitable safety category .\nSafety fence with caution marks \n surrounding the work area is required.\nWear your safety and healthy equipment as safety helmet, safety shoes, safety \n glass ... etc.\nBoiler out of service and pressure should be zero.\nProvide the working area by a good lighting.\nWear your safety and healthy equipment as safety helmet, safety shoes, safety \n glass ... etc.\nBoiler out of service and pressure should be zero.\nDrain \n the drum and vents open\nDrain all boiler walls and super heaters, re-heaters and economizer.\nProvide the working area by a good lighting.\nTools and Equipment\nComplete \n maintenance tool set.\nComplete \n maintenance tool set.\nCleaning fluid\nSuitable lifting device\nWork to be Carried out\nBefore \nIsolated the Drum \nMechanically\nCheck \n for any leakage from the manholes\nAfter \nIsolated the Drum \nMechanically\nBe sure the boiler out of operation and the pressure inside the drum must be \n zero.\nBe sure the drum is drained.\nBe sure the vents opened.\nBe sure the temperature inside the drum 35 C\nOpen the two manholes\nCheck the thickness of the chemical layers\nCheck the fixation of bolts and nuts for the drum internal parts.\nCheck on cyclones the first and the second scrubbers\nCheck the feed tubes opening.\nClean the chemical studies on the drum internal surface .\nReplace manhole gaskets.\nLocation: Boiler \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/drum-005-01.jpg",
   "alt": ""
  }
 ]
}