{
 "id": "gen-docs-boilers-ej-001-r0-htm",
 "doc_number": "EJ-001-R0",
 "title_en": "EJ-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/EJ-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the inspection \nsteps I1 for the metal expansion joints, (zigzag\nunder the evaporator (HP & LP) & blows at the frame of the boiler and at GT \nstack,\nMaterial: 15MO3), which must be carried out when \nthe gas turbine have major maintenance after 4000 work hour."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdo \nAbdo El Hendawy, tested by eng. Ashraf Abdel Moniem Fahmy at 28 April 2002 on Boiler no. 4 and revised by \nEDEPC quality control eng. Samir Abdel Gilel, accepted by general director eng. \nSobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demiatta PS."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "HRSG out of service",
    "Disconnect the power \n supply of damper actuators and tagged it.",
    "G T out of service and \n (excitation CB & unit aux. CB & low voltage trans. CB) is rack out",
    "Mack scaffolding at the \n joint if need",
    "All safety precaution \n must be followed by safety department."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Argon and \n TIG welding machine",
    "Grinder m/c & grinding discs",
    "Filler metal for argon \n and TIG welding."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Modify the zigzag under HP evaporator to bellows",
    "Repair the deformations",
    "Weld the cracks after grinding"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \ncode: \nTest Date: Tested by: \nSignature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the inspection \nsteps I1 for the metal expansion joints, (zigzag\nunder the evaporator (HP & LP) & blows at the frame of the boiler and at GT \nstack,\nMaterial: 15MO3), which must be carried out when \nthe gas turbine have major maintenance after 4000 work hour.\nThe first draft initiated by eng. Abdo \nAbdo El Hendawy, tested by eng. Ashraf Abdel Moniem Fahmy at 28 April 2002 on Boiler no. 4 and revised by \nEDEPC quality control eng. Samir Abdel Gilel, accepted by general director eng. \nSobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demiatta PS.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nHRSG out of service\nDisconnect the power \n supply of damper actuators and tagged it.\nG T out of service and \n (excitation CB & unit aux. CB & low voltage trans. CB) is rack out\nMack scaffolding at the \n joint if need\nAll safety precaution \n must be followed by safety department.\nTools and Equipment\nArgon and \n TIG welding machine\nGrinder m/c & grinding discs\nFiller metal for argon \n and TIG welding.\nWork to be Carried Out\nModify the zigzag under HP evaporator to bellows\nRepair the deformations\nWeld the cracks after grinding\nLocation: Equipment \ncode: \nTest Date: Tested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}