{
 "id": "gen-docs-boilers-f-010-r0-htm",
 "doc_number": "F-010-R0",
 "title_en": "F-010-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/F-010-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the maintenance procedure P1, which \nmust be performed when Δ P value as indicated in the above titled block"
  },
  {
   "type": "paragraph",
   "text": "This filter is used for cleaning Mazout or Solar"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector."
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Press.\n type",
     "Filter\n type",
     "Filter\n size (inch)",
     "Model",
     "No. \n of\n Filter",
     "Mesh Number"
    ],
    [
     "Unloading\n Mazout\n Filter",
     "LP",
     "Duplex\n filter",
     "12",
     "50",
     "4",
     "1/8\" to 3/16\""
    ],
    [
     "HP",
     "Single\n filter",
     "10",
     "PL-48",
     "1",
     "1/8\" to 3/16\""
    ],
    [
     "Unloading Solar\n Filter",
     "LP",
     "Duplex\n filter",
     "4",
     "50",
     "2",
     "60"
    ],
    [
     "HP",
     "Duplex\n filter",
     "4",
     "50",
     "1",
     "60"
    ],
    [
     "Stripping\n Mazout\n Filter",
     "LP",
     "Duplex\n filter",
     "6",
     "55",
     "2",
     "1/8\" to 3/16\""
    ],
    [
     "Igniter Solar\n Filter",
     "LP",
     "Duplex\n filter",
     "2",
     "51",
     "4",
     "60"
    ],
    [
     "Service Solar Filter",
     "LP",
     "Duplex\n filter",
     "2",
     "51",
     "6",
     "60"
    ],
    [
     "Forward\n Mazout\n Filter",
     "LP",
     "Duplex\n filter",
     "10",
     "50",
     "4",
     "1/8\" to 3/16\""
    ],
    [
     "Burner\n Mazout\n Filter",
     "LP",
     "Duplex\n filter",
     "4",
     "40A",
     "4",
     "1/8\" to 3/16\""
    ],
    [
     "HP",
     "Duplex\n filter",
     "4",
     "50",
     "3",
     "1/8\" to 3/16\""
    ],
    [
     "Transfer\n Mazout\n Filter",
     "LP",
     "Duplex\n filter",
     "18",
     "50",
     "3",
     "1/8\" to 3/16\""
    ],
    [
     "Manufacture Plenty Group INC USA"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmets, shoes, earplug and .... etc"
  },
  {
   "type": "paragraph",
   "text": "The filter must be Isolated mechanically by :"
  },
  {
   "type": "paragraph",
   "text": "Closing Input and output valves of\nMazout"
  },
  {
   "type": "paragraph",
   "text": "Closing Steam and condensate valve ."
  },
  {
   "type": "paragraph",
   "text": "Drain the filter by opening the sidement valve"
  },
  {
   "type": "paragraph",
   "text": "Deaeratedfilter by openingdeaeration valves"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued \n and the qualified maintenance staff should be carry the\n Suitable safety category,",
    "Safety fence with \n caution marks surrounding the work area is required",
    "Wear safety helmets, shoes, earplug and .... etc",
    "The filter must be Isolated mechanically by :",
    "Closing Input and output valves of\nMazout",
    "Closing Steam and condensate valve .",
    "Drain the filter by opening the sidement valve",
    "Deaeratedfilter by openingdeaeration valves"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance set"
  },
  {
   "type": "paragraph",
   "text": "Special fixture for pulling off the strainer."
  },
  {
   "type": "paragraph",
   "text": "Cleaning articles (fluid, rags etc)."
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance set",
    "Special fixture for pulling off the strainer.",
    "Cleaning articles (fluid, rags etc)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Before Isolating the filter\nmechanically"
  },
  {
   "type": "paragraph",
   "text": "Check isolate\ntheselected chamber from the few thus fully sealing off the basket to be clean."
  },
  {
   "type": "paragraph",
   "text": "Checkthe handle (8) hard against the drop nose bolt (5)"
  },
  {
   "type": "paragraph",
   "text": "Checkclosing equalizing pressure valve."
  },
  {
   "type": "paragraph",
   "text": "Check opening the drain of the filter."
  },
  {
   "type": "paragraph",
   "text": "Check opening the vent of the filter."
  },
  {
   "type": "list",
   "items": [
    "Check isolate\ntheselected chamber from the few thus fully sealing off the basket to be clean.",
    "Checkthe handle (8) hard against the drop nose bolt (5)",
    "Checkclosing equalizing pressure valve.",
    "Check opening the drain of the filter.",
    "Check opening the vent of the filter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Filter"
  },
  {
   "type": "paragraph",
   "text": "Remove the drop nose bolt (5)\nand the bridge (3)."
  },
  {
   "type": "paragraph",
   "text": "Lift the cover (2) from the\nfilter body (1)."
  },
  {
   "type": "paragraph",
   "text": "Remove the basket (12) by\nbasket handle."
  },
  {
   "type": "paragraph",
   "text": "Place a clean rag or other\nmaterial over the filter to prevent ingress of dust or dirt during the basket cleaning."
  },
  {
   "type": "paragraph",
   "text": "The \nbasket should be washed down using suitable solvent and immersing in a large \ntank then dry by air."
  },
  {
   "type": "paragraph",
   "text": "Remove the O ring seal (10)\nfrom the body and clean it."
  },
  {
   "type": "list",
   "items": [
    "Remove the drop nose bolt (5)\nand the bridge (3).",
    "Lift the cover (2) from the\nfilter body (1).",
    "Remove the basket (12) by\nbasket handle.",
    "Place a clean rag or other\nmaterial over the filter to prevent ingress of dust or dirt during the basket cleaning.",
    "The \nbasket should be washed down using suitable solvent and immersing in a large \ntank then dry by air.",
    "Remove the O ring seal (10)\nfrom the body and clean it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Clean and Repair Filter insert Past"
  },
  {
   "type": "paragraph",
   "text": "Examine the basket (12) and \nmechanical seal and renew it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the basket O ring seal \n(14) and renew it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the cover O ring seal \n(10) and renew it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the cover (2) and renew it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the drop nose bolt (5) \nand renew it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the bridge (3) and renew it if needed"
  },
  {
   "type": "list",
   "items": [
    "Examine the basket (12) and \nmechanical seal and renew it if needed",
    "Check the basket O ring seal \n(14) and renew it if needed",
    "Check the cover O ring seal \n(10) and renew it if needed",
    "Check the cover (2) and renew it if needed",
    "Check the drop nose bolt (5) \nand renew it if needed",
    "Check the bridge (3) and renew it if needed"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the filter's insert inside the filter body"
  },
  {
   "type": "paragraph",
   "text": "Clean every part well."
  },
  {
   "type": "paragraph",
   "text": "Assembly every\npart in reverse sequence of disassembly."
  },
  {
   "type": "list",
   "items": [
    "Clean every part well.",
    "Assembly every\npart in reverse sequence of disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Filter \nDesignation: Tested by: \nSignature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Single Filter"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Lenged Table"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Designation",
     "Item",
     "Designation"
    ],
    [
     "1",
     "Body",
     "15",
     "Seal\n Disc"
    ],
    [
     "2",
     "Cover",
     "16",
     "Lead\n Screw Nut"
    ],
    [
     "3",
     "Bridge",
     "17",
     "Lead\n Screw"
    ],
    [
     "4",
     "Spindle",
     "18",
     "Flang"
    ],
    [
     "5",
     "Drop\n Nose Bolt",
     "19",
     "O\n Ring"
    ],
    [
     "6",
     "Parallel\n Valve",
     "20",
     "Roller\n Cain"
    ],
    [
     "8",
     "Handle",
     "21",
     "Shoulder\n Bolt"
    ],
    [
     "9",
     "Lubrication\n Screw",
     "22",
     "\"T\" Bolt"
    ],
    [
     "10",
     "O\n Ring Seal Cover",
     "23",
     "Yoke"
    ],
    [
     "11",
     "Plug\n or Drain",
     "24",
     "Thrust\n Bearing"
    ],
    [
     "12",
     "Basket",
     "25",
     "Hand\n Wheel"
    ],
    [
     "13",
     "Handle",
     "26",
     "Pressure\n Equalizing Valve"
    ],
    [
     "14",
     "O\n Ring Basket",
     "27",
     "Vent\n or Plug"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 2: Duplex Filter 10\" - 12\""
  },
  {
   "type": "paragraph",
   "text": "Figure 3: Duplex Filter 2\" - 4\""
  },
  {
   "type": "paragraph",
   "text": "Figure 4: Duplex Filter 16\" - 18\""
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the maintenance procedure P1, which \nmust be performed when Δ P value as indicated in the above titled block\nThis filter is used for cleaning Mazout or Solar\nThe first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector.\nItem | Press.\n type | Filter\n type | Filter\n size (inch) | Model | No. \n of\n Filter | Mesh Number\nUnloading\n Mazout\n Filter | LP | Duplex\n filter | 12 | 50 | 4 | 1/8\" to 3/16\"\nHP | Single\n filter | 10 | PL-48 | 1 | 1/8\" to 3/16\"\nUnloading Solar\n Filter | LP | Duplex\n filter | 4 | 50 | 2 | 60\nHP | Duplex\n filter | 4 | 50 | 1 | 60\nStripping\n Mazout\n Filter | LP | Duplex\n filter | 6 | 55 | 2 | 1/8\" to 3/16\"\nIgniter Solar\n Filter | LP | Duplex\n filter | 2 | 51 | 4 | 60\nService Solar Filter | LP | Duplex\n filter | 2 | 51 | 6 | 60\nForward\n Mazout\n Filter | LP | Duplex\n filter | 10 | 50 | 4 | 1/8\" to 3/16\"\nBurner\n Mazout\n Filter | LP | Duplex\n filter | 4 | 40A | 4 | 1/8\" to 3/16\"\nHP | Duplex\n filter | 4 | 50 | 3 | 1/8\" to 3/16\"\nTransfer\n Mazout\n Filter | LP | Duplex\n filter | 18 | 50 | 3 | 1/8\" to 3/16\"\nManufacture Plenty Group INC USA\nSafety Precautions\nWear safety helmets, shoes, earplug and .... etc\nThe filter must be Isolated mechanically by :\nClosing Input and output valves of\nMazout\nClosing Steam and condensate valve .\nDrain the filter by opening the sidement valve\nDeaeratedfilter by openingdeaeration valves\nA work permit must be issued \n and the qualified maintenance staff should be carry the\n Suitable safety category,\nSafety fence with \n caution marks surrounding the work area is required\nWear safety helmets, shoes, earplug and .... etc\nThe filter must be Isolated mechanically by :\nClosing Input and output valves of\nMazout\nClosing Steam and condensate valve .\nDrain the filter by opening the sidement valve\nDeaeratedfilter by openingdeaeration valves\nTools and Equipment\nComplete maintenance set\nSpecial fixture for pulling off the strainer.\nCleaning articles (fluid, rags etc).\nComplete maintenance set\nSpecial fixture for pulling off the strainer.\nCleaning articles (fluid, rags etc).\nWork to be Carried Out\nBefore Isolating the filter\nmechanically\nCheck isolate\ntheselected chamber from the few thus fully sealing off the basket to be clean.\nCheckthe handle (8) hard against the drop nose bolt (5)\nCheckclosing equalizing pressure valve.\nCheck opening the drain of the filter.\nCheck opening the vent of the filter.\nCheck isolate\ntheselected chamber from the few thus fully sealing off the basket to be clean.\nCheckthe handle (8) hard against the drop nose bolt (5)\nCheckclosing equalizing pressure valve.\nCheck opening the drain of the filter.\nCheck opening the vent of the filter.\nDisassembly of the Filter\nRemove the drop nose bolt (5)\nand the bridge (3).\nLift the cover (2) from the\nfilter body (1).\nRemove the basket (12) by\nbasket handle.\nPlace a clean rag or other\nmaterial over the filter to prevent ingress of dust or dirt during the basket cleaning.\nThe \nbasket should be washed down using suitable solvent and immersing in a large \ntank then dry by air.\nRemove the O ring seal (10)\nfrom the body and clean it.\nRemove the drop nose bolt (5)\nand the bridge (3).\nLift the cover (2) from the\nfilter body (1).\nRemove the basket (12) by\nbasket handle.\nPlace a clean rag or other\nmaterial over the filter to prevent ingress of dust or dirt during the basket cleaning.\nThe \nbasket should be washed down using suitable solvent and immersing in a large \ntank then dry by air.\nRemove the O ring seal (10)\nfrom the body and clean it.\nClean and Repair Filter insert Past\nExamine the basket (12) and \nmechanical seal and renew it if needed\nCheck the basket O ring seal \n(14) and renew it if needed\nCheck the cover O ring seal \n(10) and renew it if needed\nCheck the cover (2) and renew it if needed\nCheck the drop nose bolt (5) \nand renew it if needed\nCheck the bridge (3) and renew it if needed\nExamine the basket (12) and \nmechanical seal and renew it if needed\nCheck the basket O ring seal \n(14) and renew it if needed\nCheck the cover O ring seal \n(10) and renew it if needed\nCheck the cover (2) and renew it if needed\nCheck the drop nose bolt (5) \nand renew it if needed\nCheck the bridge (3) and renew it if needed\nAssembly of the filter's insert inside the filter body\nClean every part well.\nAssembly every\npart in reverse sequence of disassembly.\nClean every part well.\nAssembly every\npart in reverse sequence of disassembly.\nLocation: Filter \nDesignation: Tested by: \nSignature: \nTest Date:\nFigure 1: Single Filter\nLenged Table\nItem | Designation | Item | Designation\n1 | Body | 15 | Seal\n Disc\n2 | Cover | 16 | Lead\n Screw Nut\n3 | Bridge | 17 | Lead\n Screw\n4 | Spindle | 18 | Flang\n5 | Drop\n Nose Bolt | 19 | O\n Ring\n6 | Parallel\n Valve | 20 | Roller\n Cain\n8 | Handle | 21 | Shoulder\n Bolt\n9 | Lubrication\n Screw | 22 | \"T\" Bolt\n10 | O\n Ring Seal Cover | 23 | Yoke\n11 | Plug\n or Drain | 24 | Thrust\n Bearing\n12 | Basket | 25 | Hand\n Wheel\n13 | Handle | 26 | Pressure\n Equalizing Valve\n14 | O\n Ring Basket | 27 | Vent\n or Plug\nFigure 2: Duplex Filter 10\" - 12\"\nFigure 3: Duplex Filter 2\" - 4\"\nFigure 4: Duplex Filter 16\" - 18\"",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/F-010-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/F-010-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/F-010-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/F-010-04.jpg",
   "alt": ""
  }
 ]
}