{
 "id": "gen-docs-boilers-f-016-r0-htm",
 "doc_number": "F-016-R0",
 "title_en": "F-016-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/F-016-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the equipment inspection, which must be \n performed depending on ∆P as indicated in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The fuel oil system included seven different sizes of duplex \n filter."
  },
  {
   "type": "paragraph",
   "text": "The function of filter is cleaning mazout oil from impurities \n before pumps and burners."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification Of The Filters"
  },
  {
   "type": "table",
   "rows": [
    [
     "Description",
     "Mazout Oil Suction Filter",
     "Mazout oil Discharge Filter",
     "Solar oil Suction Filter\n (M. Bir)",
     "Solar oil Suction Filter (aux. boiler)",
     "Mazout oil Filter before Burners",
     "Solar oil Filter before Burner",
     "Drain oil Filters"
    ],
    [
     "No. of Filters",
     "3",
     "1",
     "1",
     "1",
     "2",
     "2",
     "8"
    ],
    [
     "Filter type",
     "Duplex auto change over",
     "Duplex",
     "Duplex auto change over",
     "Duplex auto change over",
     "Duplex auto change over",
     "Duplex auto change over",
     "Duplex"
    ],
    [
     "Mesh size micron (filtration size)",
     "250",
     "250",
     "250",
     "250",
     "250",
     "250",
     "250"
    ],
    [
     "Area of filter element cm2",
     "8820",
     "3180",
     "3168",
     "353",
     "1413",
     "353",
     "353"
    ],
    [
     "Flow (litter/hr)",
     "25200",
     "25200",
     "15600",
     "1440",
     "12900",
     "3600",
     "3000"
    ],
    [
     "Filter element weight kgs",
     "19.5",
     "6.8",
     "6.8",
     "1.12",
     "4.2",
     "1.12",
     "1.12"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and tested \n by eng. Gamal Elsyed \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding \n the work area is required."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools set.",
    "Cleaning fluid."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "The duplex filter show in fig \"1\" has two sections. One in service & \n the other at standby.",
    "The hand \"2 is used to change over between the two sections."
   ]
  },
  {
   "type": "list",
   "items": [
    "Turn of hand \"2\" in fig 1 to isolate mazout inlet and mazout outlet to the \n filter.",
    "Close steam and condensate valves 6,7.",
    "Open vent valve 5.",
    "Open drain valve 8.",
    "Screw off nuts 4 to remove filter cover 3.",
    "Take out the filter insert from the hand 9."
   ]
  },
  {
   "type": "list",
   "items": [
    "Clean the outside surface of the strainers by using steam or clean solar.",
    "Screw off nuts 14 to separate the inside and outside strainers 13,12 from \n upper and lower flanges 10,11.",
    "Clean the outside and inside strainers and all parts by clean fluid."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Inspection"
  },
  {
   "type": "list",
   "items": [
    "Check upper flange seals and lower flange seals and replace the damage seal",
    "Check the gasket between the filter cover 3 and filter flange 15 and renewed \n it if needed."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Assembly the Filter Strainers insert inside the \n Filter Body"
  },
  {
   "type": "list",
   "items": [
    "Put the inside and outside strainers between the upper and lower flange and \n tighten the nuts (14)",
    "Put the filter strainers inside the filter body.",
    "Tight the nuts 4 in cross sequence."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Filter Operation"
  },
  {
   "type": "list",
   "items": [
    "Close the drain valve 8.",
    "Open steam and condensate valves 6,7.",
    "Open a balance pressure valve between two sections up to the mazout come out \n the vent pipe then close vent valve 5",
    "Turn off hand 2 to put this filter section in service and isolate the other \n section by coordination with operation shift eng.",
    "Check ∆P on this filter.",
    "You can put this filter section in service after checking the ∆P on this filter \n and Return the work permit by coordination with operation shift engineer."
   ]
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document out lines the equipment inspection, which must be \n performed depending on ∆P as indicated in the above title block.\nThe fuel oil system included seven different sizes of duplex \n filter.\nThe function of filter is cleaning mazout oil from impurities \n before pumps and burners.\nTechnical Specification Of The Filters\nDescription | Mazout Oil Suction Filter | Mazout oil Discharge Filter | Solar oil Suction Filter\n (M. Bir) | Solar oil Suction Filter (aux. boiler) | Mazout oil Filter before Burners | Solar oil Filter before Burner | Drain oil Filters\nNo. of Filters | 3 | 1 | 1 | 1 | 2 | 2 | 8\nFilter type | Duplex auto change over | Duplex | Duplex auto change over | Duplex auto change over | Duplex auto change over | Duplex auto change over | Duplex\nMesh size micron (filtration size) | 250 | 250 | 250 | 250 | 250 | 250 | 250\nArea of filter element cm2 | 8820 | 3180 | 3168 | 353 | 1413 | 353 | 353\nFlow (litter/hr) | 25200 | 25200 | 15600 | 1440 | 12900 | 3600 | 3000\nFilter element weight kgs | 19.5 | 6.8 | 6.8 | 1.12 | 4.2 | 1.12 | 1.12\nThe first draft initiated and tested \n by eng. Gamal Elsyed \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding \n the work area is required.\nTools and Equipment\nComplete maintenance tools set.\nCleaning fluid.\nWork to be Carried Out\nThe duplex filter show in fig \"1\" has two sections. One in service & \n the other at standby.\nThe hand \"2 is used to change over between the two sections.\nTurn of hand \"2\" in fig 1 to isolate mazout inlet and mazout outlet to the \n filter.\nClose steam and condensate valves 6,7.\nOpen vent valve 5.\nOpen drain valve 8.\nScrew off nuts 4 to remove filter cover 3.\nTake out the filter insert from the hand 9.\nClean the outside surface of the strainers by using steam or clean solar.\nScrew off nuts 14 to separate the inside and outside strainers 13,12 from \n upper and lower flanges 10,11.\nClean the outside and inside strainers and all parts by clean fluid.\nInspection\nCheck upper flange seals and lower flange seals and replace the damage seal\nCheck the gasket between the filter cover 3 and filter flange 15 and renewed \n it if needed.\nAssembly the Filter Strainers insert inside the \n Filter Body\nPut the inside and outside strainers between the upper and lower flange and \n tighten the nuts (14)\nPut the filter strainers inside the filter body.\nTight the nuts 4 in cross sequence.\nFilter Operation\nClose the drain valve 8.\nOpen steam and condensate valves 6,7.\nOpen a balance pressure valve between two sections up to the mazout come out \n the vent pipe then close vent valve 5\nTurn off hand 2 to put this filter section in service and isolate the other \n section by coordination with operation shift eng.\nCheck ∆P on this filter.\nYou can put this filter section in service after checking the ∆P on this filter \n and Return the work permit by coordination with operation shift engineer.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/F-016-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/F-016-02.jpg",
   "alt": ""
  }
 ]
}