{
 "id": "gen-docs-boilers-f-017-r0-htm",
 "doc_number": "F-017-R0",
 "title_en": "f-017-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/F-017-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection steps, required for fuel oil \nfilter (this filter is used for cleaning the fuel oil from any impurites)."
  },
  {
   "type": "paragraph",
   "text": "This \ninspection performed depending on pressure difference across the filter as \nindicated in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft initiated by eng. Abd Allla \nMohamed Abd Allla, reviewed by director eng. Gamal\nArafa,\ntested by eng. \nIbrahem Sherqawy, accepted by general director eng. Mohamed. Abd El-Salam, and approved by eng. \nMichael George Head sector of Ayoun Moussa steam power station 2 x 320 MW"
  },
  {
   "type": "heading",
   "level": 1,
   "text": "This document \naccepted by\neng. Samir Abdel Gilil; EDEPC MPIS coordinator, and certified by \naccountant Mahmoud Mohamed Soliman; general director of Admin.& Financial \nquality control, and supervisor of EDEPC inspection & quality control Head \nsector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit \nmust be issued, \nand the maintenance \nstaff should carry the suitable safety category,",
    "Wear the \n safety and healthy equipment as\n safety\n helmet, shoes, eye glass, nose mouth \"dust cover\" .... etc",
    "The filter must be isolated mechanically by closing:\n * Input and output \n valves of Mazout.\n * Steam and condensate \n valve.\n * Drain the filter by \n opening the drain valve.\n * De-aerated filter by \n opening de-aeration valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "The filter element has to \nbe cleaned or the cartridge changed at a differential pressure of 0.8 bar"
  },
  {
   "type": "paragraph",
   "text": "Procedure for Dismantling and Cleaning the Filter"
  },
  {
   "type": "paragraph",
   "text": "Open the air vent of the \nisolated filter, this relieves the liquid pressure."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the casing cover \nof the isolated filter."
  },
  {
   "type": "paragraph",
   "text": "Open the drain."
  },
  {
   "type": "paragraph",
   "text": "Drain the liquid down to \nthe strainer base."
  },
  {
   "type": "paragraph",
   "text": "Remove the filter element \nvertically upwards."
  },
  {
   "type": "paragraph",
   "text": "Clean the filter element by \ncleaning fluid and by compressed air."
  },
  {
   "type": "list",
   "items": [
    "Open the air vent of the \nisolated filter, this relieves the liquid pressure.",
    "Dismantle the casing cover \nof the isolated filter.",
    "Open the drain.",
    "Drain the liquid down to \nthe strainer base.",
    "Remove the filter element \nvertically upwards.",
    "Clean the filter element by \ncleaning fluid and by compressed air."
   ]
  },
  {
   "type": "paragraph",
   "text": "Procedure for assembling the filter after Cleaning"
  },
  {
   "type": "paragraph",
   "text": "Install the filter element \nafter cleaning."
  },
  {
   "type": "paragraph",
   "text": "When mounting the cover, \ncheck that the seal is in perfect condition and seated properly; if necessary, \nreplace seal. Screw cover on, the air vent remains open."
  },
  {
   "type": "paragraph",
   "text": "Close drain."
  },
  {
   "type": "paragraph",
   "text": "Slowly start up plant. \nOpen the inlet shut-off valve slightly close air vent as soon as the air has \nescaped and liquid emerges."
  },
  {
   "type": "paragraph",
   "text": "Open both shut-off valves \nfully."
  },
  {
   "type": "list",
   "items": [
    "Install the filter element \nafter cleaning.",
    "When mounting the cover, \ncheck that the seal is in perfect condition and seated properly; if necessary, \nreplace seal. Screw cover on, the air vent remains open.",
    "Close drain.",
    "Slowly start up plant. \nOpen the inlet shut-off valve slightly close air vent as soon as the air has \nescaped and liquid emerges.",
    "Open both shut-off valves \nfully."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1 : Fuel oil double \nBasket Strainer"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Sieve ring.",
     "11",
     "Sieve base.",
     "110",
     "Magnetic rods.",
     "120",
     "Pressure spring."
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis \ndocument outlines the equipment inspection steps, required for fuel oil \nfilter (this filter is used for cleaning the fuel oil from any impurites).\nThis \ninspection performed depending on pressure difference across the filter as \nindicated in the above title block.\nThe \nfirst draft initiated by eng. Abd Allla \nMohamed Abd Allla, reviewed by director eng. Gamal\nArafa,\ntested by eng. \nIbrahem Sherqawy, accepted by general director eng. Mohamed. Abd El-Salam, and approved by eng. \nMichael George Head sector of Ayoun Moussa steam power station 2 x 320 MW\nThis document \naccepted by\neng. Samir Abdel Gilil; EDEPC MPIS coordinator, and certified by \naccountant Mahmoud Mohamed Soliman; general director of Admin.& Financial \nquality control, and supervisor of EDEPC inspection & quality control Head \nsector.\nSafety Precautions\nA work permit \nmust be issued, \nand the maintenance \nstaff should carry the suitable safety category,\nWear the \n safety and healthy equipment as\n safety\n helmet, shoes, eye glass, nose mouth \"dust cover\" .... etc\nThe filter must be isolated mechanically by closing:\n * Input and output \n valves of Mazout.\n * Steam and condensate \n valve.\n * Drain the filter by \n opening the drain valve.\n * De-aerated filter by \n opening de-aeration valves.\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid\nComplete maintenance tool set\nCleaning fluid\nWork to be Carried Out\nThe filter element has to \nbe cleaned or the cartridge changed at a differential pressure of 0.8 bar\nProcedure for Dismantling and Cleaning the Filter\nOpen the air vent of the \nisolated filter, this relieves the liquid pressure.\nDismantle the casing cover \nof the isolated filter.\nOpen the drain.\nDrain the liquid down to \nthe strainer base.\nRemove the filter element \nvertically upwards.\nClean the filter element by \ncleaning fluid and by compressed air.\nOpen the air vent of the \nisolated filter, this relieves the liquid pressure.\nDismantle the casing cover \nof the isolated filter.\nOpen the drain.\nDrain the liquid down to \nthe strainer base.\nRemove the filter element \nvertically upwards.\nClean the filter element by \ncleaning fluid and by compressed air.\nProcedure for assembling the filter after Cleaning\nInstall the filter element \nafter cleaning.\nWhen mounting the cover, \ncheck that the seal is in perfect condition and seated properly; if necessary, \nreplace seal. Screw cover on, the air vent remains open.\nClose drain.\nSlowly start up plant. \nOpen the inlet shut-off valve slightly close air vent as soon as the air has \nescaped and liquid emerges.\nOpen both shut-off valves \nfully.\nInstall the filter element \nafter cleaning.\nWhen mounting the cover, \ncheck that the seal is in perfect condition and seated properly; if necessary, \nreplace seal. Screw cover on, the air vent remains open.\nClose drain.\nSlowly start up plant. \nOpen the inlet shut-off valve slightly close air vent as soon as the air has \nescaped and liquid emerges.\nOpen both shut-off valves \nfully.\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:\nFigure 1 : Fuel oil double \nBasket Strainer\n1 | Sieve ring. | 11 | Sieve base. | 110 | Magnetic rods. | 120 | Pressure spring.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/F-017-01.jpg",
   "alt": ""
  }
 ]
}