{
 "id": "gen-docs-boilers-fan-001-r0-htm",
 "doc_number": "FAN-001-R0",
 "title_en": "Fan-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \ninspection list I1, which must be carried out \nevery two months as indicated by M2 in the title \nblock."
  },
  {
   "type": "paragraph",
   "text": "This Fan \nis used for heating combustion air to raise the efficiency of the boiler."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Fawzy \nAhmed Bsiouny, tested at 01 \nNov. 2003, \nreviewed by maintenance \ndirector: eng. Saad Mostafa, revised by EDEPCo. quality control eng. Samir Abdel Gilel, \naccepted by maintenance general director eng. \nAli \nMostafa Al-lithy \nand approved by eng. \nAwad Mohammed Fathy Soliman Head Sector of \nTALKHA power station."
  },
  {
   "type": "paragraph",
   "text": "Technical specification of the Fan"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of fan per unit",
     "2 (NS 10&20)"
    ],
    [
     "Type of fan",
     "RVI/ 2- 2500"
    ],
    [
     "Manufacture",
     "KLIMA PRACMATIC"
    ],
    [
     "Country",
     "CZEK"
    ],
    [
     "Total \n pressure ( Pa)",
     "3730"
    ],
    [
     "Volume capacity of \n fan ( m/s)",
     "117"
    ],
    [
     "Specific weight of flue \n gas (Kg/m)",
     "0.6"
    ],
    [
     "Max. \n speed (RPM)",
     "740"
    ],
    [
     "Temperature of flue \n gas (C)",
     "285"
    ],
    [
     "Type of bearing",
     "(2) 22232 A/C3"
    ],
    [
     "Motor \n power (Kw)",
     "630"
    ],
    [
     "Type of recommended oil",
     "Mobil DTE oil medium"
    ],
    [
     "Type of equivalent oil",
     "Super hydraulic oil 46"
    ],
    [
     "Interval exchange of \n oil (hr)",
     "3000"
    ],
    [
     "Quantity of \n oil (l)",
     "100"
    ],
    [
     "Total \n weight including motor (ton)",
     "18.3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, and safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the re-circulation gas fan and its \n lubrication system."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid.",
    "Feeler gauge.",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "table",
   "rows": [
    [
     "Steps",
     "Work to be carried out",
     "Setting\n (reference value )",
     "Test Results"
    ],
    [
     "1.",
     "Check, measure the vibration.",
     "0.28 : 2.8 mm/s",
     ""
    ],
    [
     "2.",
     "Check the Lubricating oil level in tank",
     "2/3 upper oil side glass",
     ""
    ],
    [
     "3.",
     "Check any leakage of flue gas from rear & \n front sealing",
     "OK NOT OK",
     ""
    ],
    [
     "4.",
     "Check the temperature of rear & front \n bearing",
     "50 C",
     ""
    ],
    [
     "5.",
     "Check any leakage of oil lubrication from \n lubricating pipe system",
     "Colorless",
     ""
    ],
    [
     "6.",
     "Check the Lubricating oil level in front & \n rear bearing housing",
     "2/3 oil side glass",
     ""
    ],
    [
     "7.",
     "Read and check the quantity of flue gas \n according the loading",
     "OK NOT OK",
     ""
    ],
    [
     "8.",
     "Check the operation of lubricating oil pump",
     "OK NOT OK",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "Check the front & rear bearing and \n replace the defect bearing.",
    "Open the manhole of fan and check \n the impeller from corrosion or mechanical wear.",
    "Check the clearance between the \n impeller and fan casing.",
    "Check the internal sealing and \n changed it if needed.",
    "Dismantle the safety cover of the \n cooling disk.",
    "Dismantle and check the cooling desk \n of the rear &front bearing house.",
    "Check the rear & front outside \n sealing and exchanged it if needed.",
    "Dismantle the safety cover of the \n coupling.",
    "Dismantle the coupling covers and \n check the two half springs, exchange if it needed.",
    "Check the alignment of the two \n coupling half and re-alignment it if needed.",
    "Re-grease the couplings springs.",
    "Check and retighten all bolts.",
    "Clean the oil cooler and check the \n oil cooler fan.",
    "Check the lubricating oil pump and \n repair it if needed.",
    "Check the oil level in the tank and \n bearing house / or refill it if needed."
   ]
  },
  {
   "type": "list",
   "items": [
    "If you need any help please \n look at the major maintenance procedure MPIS doc. no. Fan-002-r0",
    "After successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Fan serial no.\nTest Date: Tested by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Table No. (1): Re-circulation Gas \n Fan type RVI/ 2 - 2500, \n KLIMA PRACMATIC - CZECH"
  },
  {
   "type": "table",
   "rows": [
    [
     "No.",
     "Item",
     "Setting\n Value",
     "Unit",
     "Record value",
     "Remarks"
    ],
    [
     "Before Ins.",
     "After Ins."
    ],
    [
     "",
     "During \n Re-circulation gas fan operates"
    ],
    [
     "1",
     "Temperature front bearing house",
     "50",
     "C",
     "",
     "",
     ""
    ],
    [
     "2",
     "Temperature rear bearing house",
     "50",
     "C",
     "",
     "",
     ""
    ],
    [
     "3",
     "Vibration level in front bearing",
     "0.28 : 2.8",
     "mm/s",
     "",
     "",
     ""
    ],
    [
     "4",
     "Vibration level in front bearing",
     "0.28 : 2.8",
     "mm/s",
     "",
     "",
     ""
    ],
    [
     "",
     "During \n Assembles of gas fan"
    ],
    [
     "1",
     "Vertical permissible value of misalignment.",
     "0.2",
     "mm",
     "",
     "",
     ""
    ],
    [
     "2",
     "Angular permissible value of misalignment.",
     "0.25",
     "",
     "",
     "",
     ""
    ],
    [
     "3",
     "Upper \n clearance of front & rear gland",
     "2-6",
     "mm",
     "",
     "",
     ""
    ],
    [
     "4",
     "Lower clearance of front & rear gland",
     "5-8",
     "mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment \ninspection list I1, which must be carried out \nevery two months as indicated by M2 in the title \nblock.\nThis Fan \nis used for heating combustion air to raise the efficiency of the boiler.\nThe first draft initiated by eng. Fawzy \nAhmed Bsiouny, tested at 01 \nNov. 2003, \nreviewed by maintenance \ndirector: eng. Saad Mostafa, revised by EDEPCo. quality control eng. Samir Abdel Gilel, \naccepted by maintenance general director eng. \nAli \nMostafa Al-lithy \nand approved by eng. \nAwad Mohammed Fathy Soliman Head Sector of \nTALKHA power station.\nTechnical specification of the Fan\nNo. of fan per unit | 2 (NS 10&20)\nType of fan | RVI/ 2- 2500\nManufacture | KLIMA PRACMATIC\nCountry | CZEK\nTotal \n pressure ( Pa) | 3730\nVolume capacity of \n fan ( m/s) | 117\nSpecific weight of flue \n gas (Kg/m) | 0.6\nMax. \n speed (RPM) | 740\nTemperature of flue \n gas (C) | 285\nType of bearing | (2) 22232 A/C3\nMotor \n power (Kw) | 630\nType of recommended oil | Mobil DTE oil medium\nType of equivalent oil | Super hydraulic oil 46\nInterval exchange of \n oil (hr) | 3000\nQuantity of \n oil (l) | 100\nTotal \n weight including motor (ton) | 18.3\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, and safety shoes ... etc\nIsolate the circuit breaker for the re-circulation gas fan and its \n lubrication system.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid.\nFeeler gauge.\nSuitable lifting device.\nWork to be Carried Out\nSteps | Work to be carried out | Setting\n (reference value ) | Test Results\n1. | Check, measure the vibration. | 0.28 : 2.8 mm/s | \n2. | Check the Lubricating oil level in tank | 2/3 upper oil side glass | \n3. | Check any leakage of flue gas from rear & \n front sealing | OK NOT OK | \n4. | Check the temperature of rear & front \n bearing | 50 C | \n5. | Check any leakage of oil lubrication from \n lubricating pipe system | Colorless | \n6. | Check the Lubricating oil level in front & \n rear bearing housing | 2/3 oil side glass | \n7. | Read and check the quantity of flue gas \n according the loading | OK NOT OK | \n8. | Check the operation of lubricating oil pump | OK NOT OK | \nCheck the front & rear bearing and \n replace the defect bearing.\nOpen the manhole of fan and check \n the impeller from corrosion or mechanical wear.\nCheck the clearance between the \n impeller and fan casing.\nCheck the internal sealing and \n changed it if needed.\nDismantle the safety cover of the \n cooling disk.\nDismantle and check the cooling desk \n of the rear &front bearing house.\nCheck the rear & front outside \n sealing and exchanged it if needed.\nDismantle the safety cover of the \n coupling.\nDismantle the coupling covers and \n check the two half springs, exchange if it needed.\nCheck the alignment of the two \n coupling half and re-alignment it if needed.\nRe-grease the couplings springs.\nCheck and retighten all bolts.\nClean the oil cooler and check the \n oil cooler fan.\nCheck the lubricating oil pump and \n repair it if needed.\nCheck the oil level in the tank and \n bearing house / or refill it if needed.\nIf you need any help please \n look at the major maintenance procedure MPIS doc. no. Fan-002-r0\nAfter successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection.\nLocation: Fan \nDesignation: Fan serial no.\nTest Date: Tested by: \nSignature:\nMRDS \nMaintenance Record Data Sheet MRDS\nTable No. (1): Re-circulation Gas \n Fan type RVI/ 2 - 2500, \n KLIMA PRACMATIC - CZECH\nNo. | Item | Setting\n Value | Unit | Record value | Remarks\nBefore Ins. | After Ins.\n | During \n Re-circulation gas fan operates\n1 | Temperature front bearing house | 50 | C |  |  | \n2 | Temperature rear bearing house | 50 | C |  |  | \n3 | Vibration level in front bearing | 0.28 : 2.8 | mm/s |  |  | \n4 | Vibration level in front bearing | 0.28 : 2.8 | mm/s |  |  | \n | During \n Assembles of gas fan\n1 | Vertical permissible value of misalignment. | 0.2 | mm |  |  | \n2 | Angular permissible value of misalignment. | 0.25 |  |  |  | \n3 | Upper \n clearance of front & rear gland | 2-6 | mm |  |  | \n4 | Lower clearance of front & rear gland | 5-8 | mm |  |  | \nLocation: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}