{
 "id": "gen-docs-boilers-fan-003-r0-htm",
 "doc_number": "FAN-003-R0",
 "title_en": "Fan-003-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "BAB65"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \ninspection list I1, which must be carried out \nevery two months as indicated by M2 in the title \nblock."
  },
  {
   "type": "paragraph",
   "text": "This Fan \nis used for \nfor supplying the boiler \nwith combustion air"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Fawzy \nAhmed Bsiouny, tested at 03 \nNov. \n2003, \nreviewed by maintenance \ndirector: eng. Saad Mostafa, revised by EDEPCo. quality control eng. Samir Abdel Gilel, \naccepted by maintenance general director eng. \nAli \nMostafa Al-lithy \nand approved by eng. \nAwad Mohammed Fathy Soliman Head Sector of \nTALKHA power station."
  },
  {
   "type": "paragraph",
   "text": "Technical specification of the Fan"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, and safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the air fan"
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, Feeler gauge.",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Setting"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Listen and check any abnormal noise",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "Check the front /rear bearing and replace the \n defect bearing.",
    "Check the operation of loading mechanism and \n change any defect part",
    "Dismantle the safety cover of the cooling \n disk.",
    "Check the tightness of cooling disk of the \n front and rear bearing house.",
    "Dismantle the safety cover of the coupling.",
    "Dismantle the coupling covers and check the \n two half springs, exchange if it needed.",
    "Check the alignment of the coupling halfs and \n re alignment it if needed.",
    "Re- grease the coupling springs",
    "Check and retighten all bolts",
    "Check every part well."
   ]
  },
  {
   "type": "list",
   "items": [
    "If you need any help please \n look at the major maintenance procedure MPIS doc. no. Fan-004-r0",
    "After successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Fan serial no.\nTest Date: Tested by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Table No. (1): for Air Fan type BAB65, ZVVZ - CZECH"
  },
  {
   "type": "paragraph",
   "text": "Setting"
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:"
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nBAB65\nIntroduction\nThis document outlines the equipment \ninspection list I1, which must be carried out \nevery two months as indicated by M2 in the title \nblock.\nThis Fan \nis used for \nfor supplying the boiler \nwith combustion air\nThe first draft initiated by eng. Fawzy \nAhmed Bsiouny, tested at 03 \nNov. \n2003, \nreviewed by maintenance \ndirector: eng. Saad Mostafa, revised by EDEPCo. quality control eng. Samir Abdel Gilel, \naccepted by maintenance general director eng. \nAli \nMostafa Al-lithy \nand approved by eng. \nAwad Mohammed Fathy Soliman Head Sector of \nTALKHA power station.\nTechnical specification of the Fan\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, and safety shoes ... etc\nIsolate the circuit breaker for the air fan\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, Feeler gauge.\nSuitable lifting device.\nWork to be Carried Out\nSetting\n\nCheck the front /rear bearing and replace the \n defect bearing.\nCheck the operation of loading mechanism and \n change any defect part\nDismantle the safety cover of the cooling \n disk.\nCheck the tightness of cooling disk of the \n front and rear bearing house.\nDismantle the safety cover of the coupling.\nDismantle the coupling covers and check the \n two half springs, exchange if it needed.\nCheck the alignment of the coupling halfs and \n re alignment it if needed.\nRe- grease the coupling springs\nCheck and retighten all bolts\nCheck every part well.\nIf you need any help please \n look at the major maintenance procedure MPIS doc. no. Fan-004-r0\nAfter successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection.\nLocation: Fan \nDesignation: Fan serial no.\nTest Date: Tested by: \nSignature:\nMRDS \nMaintenance Record Data Sheet MRDS\nTable No. (1): for Air Fan type BAB65, ZVVZ - CZECH\nSetting\nLocation: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}