{
 "id": "gen-docs-boilers-fan-004-r0-htm",
 "doc_number": "FAN-004-R0",
 "title_en": "Fan-004-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major \nmaintenance procedure P1, which must be carried on an annually bases \nas indicated by Y1 in the title \nblock."
  },
  {
   "type": "paragraph",
   "text": "This fan is \nused for \nfor supplying the boiler with \ncombustion air"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Fawzy \nAhmed Bsiouny, tested at 04 Nov.2003, \nreviewed by maintenance \ndirector: eng. Saad Mostafa, revised by EDEPCo. quality control eng. Samir Abdel Gilel, \naccepted by maintenance general director eng. \nAli \nMostafa Al-lithy \nand approved by eng. \nAwad Mohammed Fathy Soliman Head Sector of \nTALKHA power station."
  },
  {
   "type": "paragraph",
   "text": "Technical specification of the Fan"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of fan per unit",
     "2 (NG 10&20)"
    ],
    [
     "Type of fan",
     "BAB65"
    ],
    [
     "Manufacture",
     "ZVVZ"
    ],
    [
     "Country",
     "CZEK"
    ],
    [
     "Total pressure ( Pa)",
     "10400"
    ],
    [
     "Volume capacity of fan ( m/s)",
     "109"
    ],
    [
     "Max. Speed (RPM)",
     "990"
    ],
    [
     "Type of bearing",
     "(2) 22232 A/C3 W33"
    ],
    [
     "Motor power (Kw)",
     "1700"
    ],
    [
     "Type of recommended oil",
     "Mobil DTE oil medium"
    ],
    [
     "Type of equivalent oil",
     "Super hydraulic oil 46"
    ],
    [
     "Interval exchange of oil (hr)",
     "3000"
    ],
    [
     "Quantity of oil (L)",
     "1"
    ],
    [
     "MATERIAL OF blades",
     "Steel"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is \n required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, and safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the \n circuit breaker for the re-circulation gas fan and its lubrication system."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, Feeler gauge.",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "table",
   "rows": [
    [
     "Steps",
     "Work to be carried out",
     "Setting\n (reference value )",
     "Test Results"
    ],
    [
     "1.",
     "Check, measure the vibration.",
     "0.28 : 2.8 mm/s",
     ""
    ],
    [
     "2.",
     "Listen and check any abnormal noise",
     "OK NOT OK",
     ""
    ],
    [
     "3.",
     "Check the Lubricating oil level in front \n rear bearing housing",
     "2/3 oil side glass",
     ""
    ],
    [
     "4.",
     "Read and check quantity of air according \n load",
     "OK NOT OK",
     ""
    ],
    [
     "5.",
     "Check the temperature of rear & front \n bearing",
     "50 C",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Fan serial no.\nTest Date: Tested by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Rear and Front Cooling Disk \nFigure (1)"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the safety cover (1) of \n cooling disk.",
    "Screw off the nuts (2) of bolts \n which tighten the two halves of cooling disk around the fan shaft (3)",
    "Lift the two halves of cooling disk \n (4)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Coupling \n Figure (2)"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the safety cover of \n coupling.",
    "Screw off the bolt (1), which \n connected the coupling cover (2) with its coupling half.",
    "Remove the two covers of coupling \n away from both.",
    "Take out the two halves of coupling \n spring (3)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Rear and \nFront Bearing House \n Figure (3)"
  },
  {
   "type": "list",
   "items": [
    "Take out the temperature sensor.",
    "Drain the oil from the bearing house.",
    "Disassemble all lubricating oil hoses.",
    "Screw off the bolts (3) which connected \n bearing house cover (2) with upper / bottom halves of bearing house (1/1&1/2).",
    "Screw off the bolt (4), which connected two \n halves of bearing house (1/1&1/2).",
    "Take up the upper half of bearing house (1/1)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly Loading \nMechanism"
  },
  {
   "type": "list",
   "items": [
    "Open the main hall of the fan.",
    "Screw of the bolts which tighten the \n upper pin with loading blades one by one",
    "Screw of the bolts which tighten the \n lower pin with loading blades one by one",
    "Take out the loading blades one by \n one out side the fan casing",
    "Inspect and \n repair or exchange the defected parts"
   ]
  },
  {
   "type": "paragraph",
   "text": "Coupling"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well.",
    "Check the Coupling springs from any \n mechanical wear.",
    "Check the two halves coupling from \n any mechanical wear.",
    "Repair or exchange any part if \n needed.",
    "Re-grease the coupling springs"
   ]
  },
  {
   "type": "paragraph",
   "text": "Bearing \nHouse & Bearing"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well.",
    "Check the bearing from any \n mechanical wear.",
    "Check the two halves of bearing \n house from any mechanical wear or damage.",
    "Repair or exchange any part if \n needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Loading mechanism"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well",
    "Check \n the upper guides pins and bushes from mechanical wear and exchange it if \n needed",
    "Check \n lower guide pins with loading levers and pin bushes from mechanical wear \n exchange if needed",
    "Check \n the loading blades from mechanical wear and repair any defect"
   ]
  },
  {
   "type": "paragraph",
   "text": "Impeller, \nshaft and foundation"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well.",
    "Check the shaft from any defect \n (Cracks, deflection) and repair or exchange it if needed.",
    "Check the impeller from any defect \n (mechanical wear or corrosion,.) and repair or exchange it if needed.",
    "Check the foundation from any defect \n and repair it if needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of all parts"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well.",
    "Assemble every part in reverse \n sequence of disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Re-Lubricating"
  },
  {
   "type": "list",
   "items": [
    "Use the recommended/ or equivalent oil type."
   ]
  },
  {
   "type": "list",
   "items": [
    "After successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Fan serial no.\nTest Date: Tested by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance \nRecord Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Table No. (1): for Air Fan type BAB65, ZVVZ - CZECH"
  },
  {
   "type": "table",
   "rows": [
    [
     "No.",
     "Item",
     "Setting\n Value",
     "Unit",
     "Record value",
     "Remarks"
    ],
    [
     "Before Ins.",
     "After Ins."
    ],
    [
     "",
     "During Air Fan operates"
    ],
    [
     "1",
     "Temperature front bearing house",
     "50",
     "C",
     "",
     "",
     ""
    ],
    [
     "2",
     "Temperature rear bearing house",
     "50",
     "C",
     "",
     "",
     ""
    ],
    [
     "3",
     "Vibration level in front bearing",
     "0.28 : 2.8",
     "mm/s",
     "",
     "",
     ""
    ],
    [
     "4",
     "Vibration level in rear bearing",
     "0.28 : 2.8",
     "mm/s",
     "",
     "",
     ""
    ],
    [
     "",
     "During Assembles of Air Fan"
    ],
    [
     "1",
     "Vertical permissible value of misalignment.",
     "0.2",
     "mm",
     "",
     "",
     ""
    ],
    [
     "2",
     "Angular permissible value of misalignment.",
     "0.25",
     "",
     "",
     "",
     ""
    ],
    [
     "3",
     "Upper \n clearance of front & rear gland",
     "2-6",
     "mm",
     "",
     "",
     ""
    ],
    [
     "4",
     "Lower clearance of front & rear gland",
     "5-8",
     "mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Figure (1)"
  },
  {
   "type": "paragraph",
   "text": "Figure (2)"
  },
  {
   "type": "paragraph",
   "text": "Figure (3)"
  },
  {
   "type": "paragraph",
   "text": "Trouble Shooting"
  },
  {
   "type": "table",
   "rows": [
    [
     "Trouble",
     "Possible Reasons",
     "Remedy"
    ],
    [
     "1. Fan \n dose not reaches the prescribed output.",
     "Increased resistance of the equipment.",
     "Opening of closing organs"
    ],
    [
     "Checking of the perfect permeability of the \n piping."
    ],
    [
     "Additional suction of the false air.",
     "Closing of the \n checking manhole, rep. checking of joints and other spots where the suction \n in could take place."
    ],
    [
     "Wear of blades on the impeller wheel.",
     "Fan stopping and \n checking of its wear, replacement of the impeller wheel."
    ],
    [
     "Pneumatic values of the equipment do not \n coincide with planned ones.",
     "The pneumatic \n measurements on the equipment are performed, the defect being removed \n according to instruction of the designer."
    ],
    [
     "2. Excessive \n fan vibration",
     "Unleveled or worn impeller wheel.",
     "Check the leveling \n of the impeller wheel , level it or replace"
    ],
    [
     "Incorrect assembly of the coupling or its wear",
     "Checking of the \n correct fitting and adjust of the coupling, of its proper axial clearance, \n correction and leveling of the coupling, rep. replacement."
    ],
    [
     "Loosened screws, fixing the impeller wheel, \n bearing, el. Motor etc.",
     "Checking of \n tightness and fixing of screws."
    ],
    [
     "Damaged bearing",
     "Replace bearing if \n need."
    ],
    [
     "Damaged shaft.",
     "Checking by using \n an indicator. If damaged replace it."
    ],
    [
     "3. Bearing \n heats up.",
     "Higher ambient temp. or significant increase of \n the temp. of the conveyed air material.",
     "Checking of \n attachment of cooling disks, reps. function of lubrication station (If used) \n , temp. Reduction of conveyed air material."
    ],
    [
     "Defective or unsuitable oil.",
     "Clean the bearing, \n bearing ring box and replace the oil."
    ],
    [
     "Impurities in the bearing.",
     "Dismantle the \n bearing, clean and fill new."
    ],
    [
     "Defective bearing, incorrect radial clearance.",
     "Dismantling and \n inspection of the bearing measure the radial clearance, replacement of the \n defect bearing."
    ],
    [
     "Defective assembly \n of the bearing",
     "Correct assembly."
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document outlines the major \nmaintenance procedure P1, which must be carried on an annually bases \nas indicated by Y1 in the title \nblock.\nThis fan is \nused for \nfor supplying the boiler with \ncombustion air\nThe first draft initiated by eng. Fawzy \nAhmed Bsiouny, tested at 04 Nov.2003, \nreviewed by maintenance \ndirector: eng. Saad Mostafa, revised by EDEPCo. quality control eng. Samir Abdel Gilel, \naccepted by maintenance general director eng. \nAli \nMostafa Al-lithy \nand approved by eng. \nAwad Mohammed Fathy Soliman Head Sector of \nTALKHA power station.\nTechnical specification of the Fan\nNo. of fan per unit | 2 (NG 10&20)\nType of fan | BAB65\nManufacture | ZVVZ\nCountry | CZEK\nTotal pressure ( Pa) | 10400\nVolume capacity of fan ( m/s) | 109\nMax. Speed (RPM) | 990\nType of bearing | (2) 22232 A/C3 W33\nMotor power (Kw) | 1700\nType of recommended oil | Mobil DTE oil medium\nType of equivalent oil | Super hydraulic oil 46\nInterval exchange of oil (hr) | 3000\nQuantity of oil (L) | 1\nMATERIAL OF blades | Steel\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence (rope) with caution marks surrounding the work area is \n required.\nWear safety \n helmet, and safety shoes ... etc\nIsolate the \n circuit breaker for the re-circulation gas fan and its lubrication system.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, Feeler gauge.\nSuitable lifting device.\nWork to be Carried Out\nSteps | Work to be carried out | Setting\n (reference value ) | Test Results\n1. | Check, measure the vibration. | 0.28 : 2.8 mm/s | \n2. | Listen and check any abnormal noise | OK NOT OK | \n3. | Check the Lubricating oil level in front \n rear bearing housing | 2/3 oil side glass | \n4. | Read and check quantity of air according \n load | OK NOT OK | \n5. | Check the temperature of rear & front \n bearing | 50 C | \nLocation: Fan \nDesignation: Fan serial no.\nTest Date: Tested by: \nSignature:\nDisassembly of the Rear and Front Cooling Disk \nFigure (1)\nDismantle the safety cover (1) of \n cooling disk.\nScrew off the nuts (2) of bolts \n which tighten the two halves of cooling disk around the fan shaft (3)\nLift the two halves of cooling disk \n (4)\nDisassembly of the Coupling \n Figure (2)\nDismantle the safety cover of \n coupling.\nScrew off the bolt (1), which \n connected the coupling cover (2) with its coupling half.\nRemove the two covers of coupling \n away from both.\nTake out the two halves of coupling \n spring (3).\nDisassembly of the Rear and \nFront Bearing House \n Figure (3)\nTake out the temperature sensor.\nDrain the oil from the bearing house.\nDisassemble all lubricating oil hoses.\nScrew off the bolts (3) which connected \n bearing house cover (2) with upper / bottom halves of bearing house (1/1&1/2).\nScrew off the bolt (4), which connected two \n halves of bearing house (1/1&1/2).\nTake up the upper half of bearing house (1/1).\nDisassembly Loading \nMechanism\nOpen the main hall of the fan.\nScrew of the bolts which tighten the \n upper pin with loading blades one by one\nScrew of the bolts which tighten the \n lower pin with loading blades one by one\nTake out the loading blades one by \n one out side the fan casing\nInspect and \n repair or exchange the defected parts\nCoupling\nClean every part well.\nCheck the Coupling springs from any \n mechanical wear.\nCheck the two halves coupling from \n any mechanical wear.\nRepair or exchange any part if \n needed.\nRe-grease the coupling springs\nBearing \nHouse & Bearing\nClean every part well.\nCheck the bearing from any \n mechanical wear.\nCheck the two halves of bearing \n house from any mechanical wear or damage.\nRepair or exchange any part if \n needed.\nLoading mechanism\nClean every part well\nCheck \n the upper guides pins and bushes from mechanical wear and exchange it if \n needed\nCheck \n lower guide pins with loading levers and pin bushes from mechanical wear \n exchange if needed\nCheck \n the loading blades from mechanical wear and repair any defect\nImpeller, \nshaft and foundation\nClean every part well.\nCheck the shaft from any defect \n (Cracks, deflection) and repair or exchange it if needed.\nCheck the impeller from any defect \n (mechanical wear or corrosion,.) and repair or exchange it if needed.\nCheck the foundation from any defect \n and repair it if needed.\nAssembly of all parts\nClean every part well.\nAssemble every part in reverse \n sequence of disassembly.\nRe-Lubricating\nUse the recommended/ or equivalent oil type.\nAfter successful \n inspection, operate the fan again, read all the available record value and \n putted in table (1) to compare between the values before and after inspection.\nLocation: Fan \nDesignation: Fan serial no.\nTest Date: Tested by: \nSignature:\nMRDS Maintenance \nRecord Data Sheet MRDS\nTable No. (1): for Air Fan type BAB65, ZVVZ - CZECH\nNo. | Item | Setting\n Value | Unit | Record value | Remarks\nBefore Ins. | After Ins.\n | During Air Fan operates\n1 | Temperature front bearing house | 50 | C |  |  | \n2 | Temperature rear bearing house | 50 | C |  |  | \n3 | Vibration level in front bearing | 0.28 : 2.8 | mm/s |  |  | \n4 | Vibration level in rear bearing | 0.28 : 2.8 | mm/s |  |  | \n | During Assembles of Air Fan\n1 | Vertical permissible value of misalignment. | 0.2 | mm |  |  | \n2 | Angular permissible value of misalignment. | 0.25 |  |  |  | \n3 | Upper \n clearance of front & rear gland | 2-6 | mm |  |  | \n4 | Lower clearance of front & rear gland | 5-8 | mm |  |  | \nLocation: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:\nFigure (1)\nFigure (2)\nFigure (3)\nTrouble Shooting\nTrouble | Possible Reasons | Remedy\n1. Fan \n dose not reaches the prescribed output. | Increased resistance of the equipment. | Opening of closing organs\nChecking of the perfect permeability of the \n piping.\nAdditional suction of the false air. | Closing of the \n checking manhole, rep. checking of joints and other spots where the suction \n in could take place.\nWear of blades on the impeller wheel. | Fan stopping and \n checking of its wear, replacement of the impeller wheel.\nPneumatic values of the equipment do not \n coincide with planned ones. | The pneumatic \n measurements on the equipment are performed, the defect being removed \n according to instruction of the designer.\n2. Excessive \n fan vibration | Unleveled or worn impeller wheel. | Check the leveling \n of the impeller wheel , level it or replace\nIncorrect assembly of the coupling or its wear | Checking of the \n correct fitting and adjust of the coupling, of its proper axial clearance, \n correction and leveling of the coupling, rep. replacement.\nLoosened screws, fixing the impeller wheel, \n bearing, el. Motor etc. | Checking of \n tightness and fixing of screws.\nDamaged bearing | Replace bearing if \n need.\nDamaged shaft. | Checking by using \n an indicator. If damaged replace it.\n3. Bearing \n heats up. | Higher ambient temp. or significant increase of \n the temp. of the conveyed air material. | Checking of \n attachment of cooling disks, reps. function of lubrication station (If used) \n , temp. Reduction of conveyed air material.\nDefective or unsuitable oil. | Clean the bearing, \n bearing ring box and replace the oil.\nImpurities in the bearing. | Dismantle the \n bearing, clean and fill new.\nDefective bearing, incorrect radial clearance. | Dismantling and \n inspection of the bearing measure the radial clearance, replacement of the \n defect bearing.\nDefective assembly \n of the bearing | Correct assembly.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/fan-002+004-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/Fan-002+004-r0.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/fan-002+4-3jpg.jpg",
   "alt": ""
  }
 ]
}