{
 "id": "gen-docs-boilers-fan-007-r0-htm",
 "doc_number": "FAN-007-R0",
 "title_en": "Fan-007-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-007-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the Fan inspection list I1, which must be performed every six month, \nas indicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The forced fans to supply boiler with combustion air, and gas recirculation fans \nto heat combustion to rise the efficiency of boiler."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abd El-Naeem Attalla Ahmed, tested at 23 March \n2004, accepted by general director eng. Abd El Shafy Ali, revised by EDEPCo. quality \ncontrol eng. Samir Abed El-Gelil,\napproved by eng. Deyaa EL-Deen Abu El-Fetouh Yousif; Head Sector of Ataka Power \nStation (2x300 M.W+2x150 M.W), and certified by eng. Aly Mostafa Al-Lethy: \nEDEPCo. Inspection and quality Control Head Sector."
  },
  {
   "type": "paragraph",
   "text": "The technical specification for the types of fan stated at the last page page \nno."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued and the qualified \n maintenance staff should the suitable safety category",
    "Safety fence (rope) with caution marks \n surrounding the work area",
    "Wear safety helmet, shoes, \n gloves ... etc.",
    "Isolate the circuit breaker of the fan motor",
    "Disconnect electric terminals of fan motor",
    "The fan must be isolated mechanically by closing delivery \n damper"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid manual puller.",
    "Feeler gauge dial indicator.",
    "Vibrometer straight edge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check alignment for flange of coupling of fans and ensure that \n is OK",
    "Measure vibration level for bearing as MRDS then analyze it and determine what to do (if it is needed).",
    "Check bolts fixation, tighten if needed.",
    "Check visually the bearings oil for color and viscosity, add or change \n oil if needed.",
    "Check the tightness of the coupling.",
    "Check the damper linkage.",
    "Check that the connecting flanges between the fan and the \n ducting are good.",
    "Check the oil level of the bearing.",
    "Check that no water in the bottom of the casing.",
    "Return back all mechanical and electrical Fan positions to the normal by \n coordinating with shift engineer",
    "Operate the Fan and ensure that it is OK"
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record \nData Sheet MRDS"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Setting Value",
     "Unit",
     "Before Inspection",
     "After Inspection",
     "Remarks"
    ],
    [
     "Vibration",
     "From 0.7 to 1.8",
     "mm / sec",
     "",
     "",
     ""
    ],
    [
     "Clearance",
     "",
     "mm",
     "",
     "",
     ""
    ],
    [
     "Alignment",
     "",
     "mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification for the three types of \nboiler fans"
  },
  {
   "type": "paragraph",
   "text": "1) Forced Draft Fan, \nWAAGNER BIRO AUSTRIA \nfor unit 1, 2"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Unity"
    ],
    [
     "Medium",
     "Air"
    ],
    [
     "Output",
     "226.000 m3/h (at 273 kand l.033 bar) 266.700 m3/h"
    ],
    [
     "Temperature",
     "318 k"
    ],
    [
     "Density",
     "1.095 kg/m3"
    ],
    [
     "Pressure",
     "11.183.4/11.536,56 Pa"
    ],
    [
     "No. Of Revolutions",
     "1480 rpm"
    ],
    [
     "Power Consumption",
     "1009 kw"
    ],
    [
     "Motor",
     "1200 kw/h = 1480 rpm"
    ],
    [
     "Design",
     "RADIL"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "2) Forced Fan, Solyvent Ventec FRANCE \nfor unit 3, 4"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Unity"
    ],
    [
     "Capacity",
     "533068 Nm3/h"
    ],
    [
     "Normal",
     "35 C"
    ],
    [
     "Higher Inlet Temperature",
     "35 C"
    ],
    [
     "Absorbed Power at Normal Temperature",
     "1747 K.W"
    ],
    [
     "Rotation Speed",
     "1480 rpm"
    ],
    [
     "Fan Pressure Rise Static",
     "8362"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "3) Gas Recirculation Fan, \nWAAGNER BIRO AUSTRIA \nfor unit 1, 2"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Unity"
    ],
    [
     "Medium",
     "FLUE GAS"
    ],
    [
     "Output",
     "140.000 m3/h ( at 273 k and l.033 bar \n ) 349.730 m3/h"
    ],
    [
     "Temperature",
     "673 k"
    ],
    [
     "Density",
     "0.52 kg/m3"
    ],
    [
     "Pressure",
     "4120.2/4434.12 Pa"
    ],
    [
     "No. Of Revolutions",
     "1480 rpm"
    ],
    [
     "Power Consumption",
     "526 kw"
    ],
    [
     "Design",
     "RADIL"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "4) Gas \nRecirculation \nFan, Soly Vent Venter FRANCE \nfor unit 3, 4"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Unity"
    ],
    [
     "Capacity",
     "260304 Nm3/h"
    ],
    [
     "Normal Inlet \n Temperature",
     "331 C"
    ],
    [
     "Higher Inlet \n Temperature",
     "365 C"
    ],
    [
     "Absorbed Power at \n normal temperature",
     "510.3\n kw"
    ],
    [
     "Rotation Speed",
     "980 rpm"
    ],
    [
     "Fan Pressure Rise \n Static",
     "2712"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the Fan inspection list I1, which must be performed every six month, \nas indicated by M6 in the title block.\nThe forced fans to supply boiler with combustion air, and gas recirculation fans \nto heat combustion to rise the efficiency of boiler.\nThe first draft initiated by eng. Abd El-Naeem Attalla Ahmed, tested at 23 March \n2004, accepted by general director eng. Abd El Shafy Ali, revised by EDEPCo. quality \ncontrol eng. Samir Abed El-Gelil,\napproved by eng. Deyaa EL-Deen Abu El-Fetouh Yousif; Head Sector of Ataka Power \nStation (2x300 M.W+2x150 M.W), and certified by eng. Aly Mostafa Al-Lethy: \nEDEPCo. Inspection and quality Control Head Sector.\nThe technical specification for the types of fan stated at the last page page \nno.\nSafety Precautions\nWork order must be issued and the qualified \n maintenance staff should the suitable safety category\nSafety fence (rope) with caution marks \n surrounding the work area\nWear safety helmet, shoes, \n gloves ... etc.\nIsolate the circuit breaker of the fan motor\nDisconnect electric terminals of fan motor\nThe fan must be isolated mechanically by closing delivery \n damper\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid manual puller.\nFeeler gauge dial indicator.\nVibrometer straight edge.\nWork to be Carried Out\nCheck alignment for flange of coupling of fans and ensure that \n is OK\nMeasure vibration level for bearing as MRDS then analyze it and determine what to do (if it is needed).\nCheck bolts fixation, tighten if needed.\nCheck visually the bearings oil for color and viscosity, add or change \n oil if needed.\nCheck the tightness of the coupling.\nCheck the damper linkage.\nCheck that the connecting flanges between the fan and the \n ducting are good.\nCheck the oil level of the bearing.\nCheck that no water in the bottom of the casing.\nReturn back all mechanical and electrical Fan positions to the normal by \n coordinating with shift engineer\nOperate the Fan and ensure that it is OK\nMRDS Maintenance Record \nData Sheet MRDS\nItem | Setting Value | Unit | Before Inspection | After Inspection | Remarks\nVibration | From 0.7 to 1.8 | mm / sec |  |  | \nClearance |  | mm |  |  | \nAlignment |  | mm |  |  | \nLocation: Fan \nDesignation: Test \nDate: \nTested \nby: \nSignature:\nTechnical Specification for the three types of \nboiler fans\n1) Forced Draft Fan, \nWAAGNER BIRO AUSTRIA \nfor unit 1, 2\nItem | Unity\nMedium | Air\nOutput | 226.000 m3/h (at 273 kand l.033 bar) 266.700 m3/h\nTemperature | 318 k\nDensity | 1.095 kg/m3\nPressure | 11.183.4/11.536,56 Pa\nNo. Of Revolutions | 1480 rpm\nPower Consumption | 1009 kw\nMotor | 1200 kw/h = 1480 rpm\nDesign | RADIL\n2) Forced Fan, Solyvent Ventec FRANCE \nfor unit 3, 4\nItem | Unity\nCapacity | 533068 Nm3/h\nNormal | 35 C\nHigher Inlet Temperature | 35 C\nAbsorbed Power at Normal Temperature | 1747 K.W\nRotation Speed | 1480 rpm\nFan Pressure Rise Static | 8362\n3) Gas Recirculation Fan, \nWAAGNER BIRO AUSTRIA \nfor unit 1, 2\nItem | Unity\nMedium | FLUE GAS\nOutput | 140.000 m3/h ( at 273 k and l.033 bar \n ) 349.730 m3/h\nTemperature | 673 k\nDensity | 0.52 kg/m3\nPressure | 4120.2/4434.12 Pa\nNo. Of Revolutions | 1480 rpm\nPower Consumption | 526 kw\nDesign | RADIL\n4) Gas \nRecirculation \nFan, Soly Vent Venter FRANCE \nfor unit 3, 4\nItem | Unity\nCapacity | 260304 Nm3/h\nNormal Inlet \n Temperature | 331 C\nHigher Inlet \n Temperature | 365 C\nAbsorbed Power at \n normal temperature | 510.3\n kw\nRotation Speed | 980 rpm\nFan Pressure Rise \n Static | 2712",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}