{
 "id": "gen-docs-boilers-fan-008-r0-htm",
 "doc_number": "FAN-008-R0",
 "title_en": "Fan-008-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-008-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details \nequipment inspection I1, performed on a month bases and every six months as \nindicated by M1:M6 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The function of Seal Fan to supply the boiler with SEAL air, the \nforced air fan to supply the boiler with combustion air, and the GR fan to \ncirculate the hot gas to increase the boiler efficiency"
  },
  {
   "type": "paragraph",
   "text": "The first \ndraft initiated by eng. Abdalla M. Abdalla. reviewed by directed by eng: Gamal \nArafa and revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd \nEl-Salam, approved by eng: Michael Goerge: head sector of Ayoun Moussa Steam Power \nStation 2x320 MW, \nand certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection \n& \nquality control."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes ... etc",
    "Isolate the circuit breaker for the motor of this \n SL FAN",
    "Isolate the electrical cable feeding of the motor \n of this SL FAN",
    "The SL FAN must be isolated mechanically by \n closing suction and delivery valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning fluid, Manual puller,",
    "Suitable lifting device. Feeler gauge",
    "Hammer,\n Dial indicator, Torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Disconnect the fan side half coupling from the rotor and \n inspect both the fan side and the motor side half couplings for wear.",
    "Clean all parts and re-grease jacking fixtures are required to \n remove the coupling hubs.",
    "In addition to these Fixtures, the hydraulic jacks are \n required. Torque requirements for bolts.",
    "Check the alignment of the motor, intermediate shaft (if \n applicable), and the couplings. \"Wear of damage may affect the Fan balance\".",
    "Check all lube oil and hydraulic system hoses, piping, and fittings for leaks.",
    "Check rotor & blade liners.",
    "Check and repair as required housing & inlet box.",
    "Check and adjust as required coupling wear & alignment.",
    "Check and adjust as required damper blades & linkages.",
    "Check and adjust as required rotor body bound bolts.",
    "Check and adjust as required shaft bearings & seals.",
    "Check the\n Inlet cone clearances."
   ]
  },
  {
   "type": "list",
   "items": [
    "Check the bearing oil level and \n adjust as required",
    "Check the main bearing temperature. refer to start - stop sequence for alarm \n and trip temp",
    "Check the bearing cooling water flow",
    "Check the lube oil lins for oil line leakage",
    "Check the fan for smooth operation",
    "Check all anchor bolts and support steel fasteners bolts, and tighten if \n necessary",
    "Check the bearing oil for contamination",
    "Check the fan blades for wear"
   ]
  },
  {
   "type": "list",
   "items": [
    "Examine rotor & blade liners for any signs of erosion, and remove all traces \n of deposit before carrying out this examination. Should there be evidence of \n severe abrasion, If there is not any severe abrasion, and the rotor is to be \n used again without repairs, check for fan balance.",
    "Examine fan housing and inlet box for signs of wear.",
    "Body bound bolts of rotor inner plate/shaft connection for wear",
    "Examine damper assemblies for wear of blades and blade spindles",
    "Examine bearings & couplings, and make adjustments or replacements if \n necessary. Give particular attention to bearing seals",
    "Check position of rotor in fan housing relative to the inlet cone, make \n adjustments if necessary, check shaft seals at inlet box",
    "Check shaft seals at inlet box",
    "Tighten all hold down bolts in fan housing, sole plates, bearings, and base \n frames.",
    "Check coupling alignment"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification \nof SL Fan, AL PHAIR"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "SL FAN"
    ],
    [
     "No. of SL FANS",
     "4"
    ],
    [
     "Type of SL FANS",
     "Centrifugal"
    ],
    [
     "Manufacture",
     "AL PHAIR"
    ],
    [
     "Capacity m 3/s",
     "14"
    ],
    [
     "Static pressure kpa",
     "7.62"
    ],
    [
     "Fluid",
     "Air"
    ],
    [
     "Speed",
     "1000 RPM"
    ],
    [
     "Bearing type",
     "Sleeve Bearing"
    ],
    [
     "Bearing size",
     "2 15/16 inch"
    ],
    [
     "Type of recommended Oil",
     "Mobil D.T.E. heavy medium ISO VG 68"
    ],
    [
     "Motor power kw",
     "54.9"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of FD Fan, \nTLT"
  },
  {
   "type": "table",
   "rows": [
    [
     "Manufacture",
     "T.L.T-USA"
    ],
    [
     "Capacity m 3/s",
     "218.93"
    ],
    [
     "Static pressure kpa",
     "8.39"
    ],
    [
     "Fluid",
     "Air"
    ],
    [
     "Speed",
     "1000 RPM"
    ],
    [
     "Bearing type",
     "Sleeve Bearing"
    ],
    [
     "Bearing size",
     "6 inch"
    ],
    [
     "Type of recommended oil",
     "Mobil D.T.E. heavy medium ISO VG 68"
    ],
    [
     "Motor power kw",
     "2420"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of GR FAN"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "GR FAN"
    ],
    [
     "No. of GR FAN",
     "4"
    ],
    [
     "Type of GR FAN",
     "Centrifugal"
    ],
    [
     "Manufacture",
     "T.L.T"
    ],
    [
     "Capacity m 3/s",
     "85.3"
    ],
    [
     "Static pressure kpa",
     "2.06"
    ],
    [
     "Fluid",
     "Flue gases"
    ],
    [
     "Speed",
     "1000 RPM"
    ],
    [
     "Bearing type",
     "Sleeve Bearing"
    ],
    [
     "Bearing size",
     "37/16 inch"
    ],
    [
     "Type of recommended oil",
     "Mobil D.T.E. heavy ISO VG 100"
    ],
    [
     "Motor power kw",
     "460"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document out lines the details \nequipment inspection I1, performed on a month bases and every six months as \nindicated by M1:M6 in the above title block.\nThe function of Seal Fan to supply the boiler with SEAL air, the \nforced air fan to supply the boiler with combustion air, and the GR fan to \ncirculate the hot gas to increase the boiler efficiency\nThe first \ndraft initiated by eng. Abdalla M. Abdalla. reviewed by directed by eng: Gamal \nArafa and revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd \nEl-Salam, approved by eng: Michael Goerge: head sector of Ayoun Moussa Steam Power \nStation 2x320 MW, \nand certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection \n& \nquality control.\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks \n surrounding the work area,\nWear your safety helmet, shoes ... etc\nIsolate the circuit breaker for the motor of this \n SL FAN\nIsolate the electrical cable feeding of the motor \n of this SL FAN\nThe SL FAN must be isolated mechanically by \n closing suction and delivery valve.\nTools and Equipment\nCleaning fluid, Manual puller,\nSuitable lifting device. Feeler gauge\nHammer,\n Dial indicator, Torque wrench\nWork to be Carried Out\nDisconnect the fan side half coupling from the rotor and \n inspect both the fan side and the motor side half couplings for wear.\nClean all parts and re-grease jacking fixtures are required to \n remove the coupling hubs.\nIn addition to these Fixtures, the hydraulic jacks are \n required. Torque requirements for bolts.\nCheck the alignment of the motor, intermediate shaft (if \n applicable), and the couplings. \"Wear of damage may affect the Fan balance\".\nCheck all lube oil and hydraulic system hoses, piping, and fittings for leaks.\nCheck rotor & blade liners.\nCheck and repair as required housing & inlet box.\nCheck and adjust as required coupling wear & alignment.\nCheck and adjust as required damper blades & linkages.\nCheck and adjust as required rotor body bound bolts.\nCheck and adjust as required shaft bearings & seals.\nCheck the\n Inlet cone clearances.\nCheck the bearing oil level and \n adjust as required\nCheck the main bearing temperature. refer to start - stop sequence for alarm \n and trip temp\nCheck the bearing cooling water flow\nCheck the lube oil lins for oil line leakage\nCheck the fan for smooth operation\nCheck all anchor bolts and support steel fasteners bolts, and tighten if \n necessary\nCheck the bearing oil for contamination\nCheck the fan blades for wear\nExamine rotor & blade liners for any signs of erosion, and remove all traces \n of deposit before carrying out this examination. Should there be evidence of \n severe abrasion, If there is not any severe abrasion, and the rotor is to be \n used again without repairs, check for fan balance.\nExamine fan housing and inlet box for signs of wear.\nBody bound bolts of rotor inner plate/shaft connection for wear\nExamine damper assemblies for wear of blades and blade spindles\nExamine bearings & couplings, and make adjustments or replacements if \n necessary. Give particular attention to bearing seals\nCheck position of rotor in fan housing relative to the inlet cone, make \n adjustments if necessary, check shaft seals at inlet box\nCheck shaft seals at inlet box\nTighten all hold down bolts in fan housing, sole plates, bearings, and base \n frames.\nCheck coupling alignment\nLocation: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:\nTechnical Specification \nof SL Fan, AL PHAIR\nItem | SL FAN\nNo. of SL FANS | 4\nType of SL FANS | Centrifugal\nManufacture | AL PHAIR\nCapacity m 3/s | 14\nStatic pressure kpa | 7.62\nFluid | Air\nSpeed | 1000 RPM\nBearing type | Sleeve Bearing\nBearing size | 2 15/16 inch\nType of recommended Oil | Mobil D.T.E. heavy medium ISO VG 68\nMotor power kw | 54.9\nTechnical Specification of FD Fan, \nTLT\nManufacture | T.L.T-USA\nCapacity m 3/s | 218.93\nStatic pressure kpa | 8.39\nFluid | Air\nSpeed | 1000 RPM\nBearing type | Sleeve Bearing\nBearing size | 6 inch\nType of recommended oil | Mobil D.T.E. heavy medium ISO VG 68\nMotor power kw | 2420\nTechnical Specification of GR FAN\nItem | GR FAN\nNo. of GR FAN | 4\nType of GR FAN | Centrifugal\nManufacture | T.L.T\nCapacity m 3/s | 85.3\nStatic pressure kpa | 2.06\nFluid | Flue gases\nSpeed | 1000 RPM\nBearing type | Sleeve Bearing\nBearing size | 37/16 inch\nType of recommended oil | Mobil D.T.E. heavy ISO VG 100\nMotor power kw | 460",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}