{
 "id": "gen-docs-boilers-fan-009-r0-htm",
 "doc_number": "FAN-009-R0",
 "title_en": "Fan-009-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-009-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "TLT, TLT, AlPhair"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out \n lines the major maintenance procedures P1, to be performed every two year as indicated by Y2 \n in the above title block."
  },
  {
   "type": "paragraph",
   "text": "Forced Draft Fan used \n to supply the boiler with combustion air, GR Fan used to increase reheater \n temperature, and SL Fan used to supply boiler with seal air."
  },
  {
   "type": "paragraph",
   "text": "The \n first draft initiated by eng. Abdalla Mohamed Abdalla, reviewed by director eng. Gamal \n Mahmoud Ahmed Arafa, accepted by general director eng. Mohamed Abd El-Salam Mahmoud, \n and approved by eng: Michael Goerge: \n head sector of Ayoun Moussa steam power station 2x320 MW"
  },
  {
   "type": "paragraph",
   "text": "This document is accepted by eng. Samir \nAbd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud \nMohamed Soliman; EDEPC admin and financial inspection, quality control General \nDirector and supervisor of inspection and quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued; the\nqualified maintenance staff should carry the suitable safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks must be surrounding the work\narea is required,"
  },
  {
   "type": "paragraph",
   "text": "Wear your safety and healthy equipment as safety helmet, \nsafety shoes....\netc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of the required fan."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical cable feeding of the motor of the required fan."
  },
  {
   "type": "paragraph",
   "text": "Isolate the required fan mechanically."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued; the\nqualified maintenance staff should carry the suitable safety category,",
    "Safety fence with caution marks must be surrounding the work\narea is required,",
    "Wear your safety and healthy equipment as safety helmet, \nsafety shoes....\netc",
    "Isolate the circuit breaker for the motor of the required fan.",
    "Isolate the electrical cable feeding of the motor of the required fan.",
    "Isolate the required fan mechanically."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual puller,"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device, feeler gauge."
  },
  {
   "type": "paragraph",
   "text": "Hammer, Dial indicator, and torque wrench"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, manual puller,",
    "Suitable lifting device, feeler gauge.",
    "Hammer, Dial indicator, and torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \nCarried Out"
  },
  {
   "type": "paragraph",
   "text": "Fan \nDisassembly Sequence (see Figures 1, 2, 3, 4 )"
  },
  {
   "type": "list",
   "items": [
    "Disconnect the coupling between the fan rotor and motor rotor.",
    "Remove the suction screen bolt.",
    "Remove the suction screen by using the hoist.",
    "Remove the silencer bolt.",
    "Remove the silencer by using the hoist.",
    "Remove the inlet cones tighting bolts.",
    "Remove the fan upper half housing bolt.",
    "Remove the fan upper half housing.",
    "Remove the bearing instruments.",
    "Remove the bearing coupling water hoses and fitting.",
    "Drain the bearings oil.",
    "Remove the bearing upper half.",
    "Remove the rotor and inlet cones by using the hoist."
   ]
  },
  {
   "type": "paragraph",
   "text": "Fan Assembly Sequence"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well.",
    "The Fan should be assembled in the reverse order of disassembly"
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance \nRecord Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Table (1) Forced Draft \nFan (FD Fan)"
  },
  {
   "type": "paragraph",
   "text": "Max."
  },
  {
   "type": "paragraph",
   "text": "Degree C"
  },
  {
   "type": "paragraph",
   "text": "Degree C"
  },
  {
   "type": "paragraph",
   "text": "Angular permissible value of misalignment"
  },
  {
   "type": "paragraph",
   "text": "Fixed bearing axial clearance"
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Tested by: Test \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "---------------------------------------------------------------------------------------------------------------------------------------------------"
  },
  {
   "type": "paragraph",
   "text": "Table (2) \nGas Recerculation Fan (GR Fan)"
  },
  {
   "type": "paragraph",
   "text": "Max."
  },
  {
   "type": "paragraph",
   "text": "Degree C"
  },
  {
   "type": "paragraph",
   "text": "Degree C"
  },
  {
   "type": "paragraph",
   "text": "Angular permissible value of misalignment"
  },
  {
   "type": "paragraph",
   "text": "Fixed bearing axial clearance"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Gap between motor end shaft and fan end \n shaft",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Shaft seal clearance",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Tested by: Test \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "---------------------------------------------------------------------------------------------------------------------------------------------------"
  },
  {
   "type": "paragraph",
   "text": "Table (3) Seal Air Fan (SL \nFan)"
  },
  {
   "type": "paragraph",
   "text": "Max."
  },
  {
   "type": "paragraph",
   "text": "Degree C"
  },
  {
   "type": "paragraph",
   "text": "Degree C"
  },
  {
   "type": "paragraph",
   "text": "Angular permissible value of misalignment"
  },
  {
   "type": "paragraph",
   "text": "Fixed bearing axial clearance"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Shaft seal clearance",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: \nTested by: Test \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1: \nGR fan"
  },
  {
   "type": "paragraph",
   "text": "Figure 2: FD Fan Rotor"
  },
  {
   "type": "paragraph",
   "text": "Figure 3: FD, GR & SL Fans bearing assembly"
  },
  {
   "type": "paragraph",
   "text": "Figure 4: \nFD Fan Assembly \nDrawing"
  },
  {
   "type": "paragraph",
   "text": "Fan Trouble Shooting"
  },
  {
   "type": "paragraph",
   "text": "Accumulated material on rotor wheel"
  },
  {
   "type": "paragraph",
   "text": "Worn or corroded wheel"
  },
  {
   "type": "paragraph",
   "text": "Rotor wheel or sheaves loose on shaft"
  },
  {
   "type": "paragraph",
   "text": "Rotor out of balance"
  },
  {
   "type": "paragraph",
   "text": "Sheaves eccentric or out of balance"
  },
  {
   "type": "paragraph",
   "text": "Bearings or drive misalignment"
  },
  {
   "type": "paragraph",
   "text": "Belts too loose or too tight"
  },
  {
   "type": "paragraph",
   "text": "Loose or worn bearings"
  },
  {
   "type": "paragraph",
   "text": "Fan mounting bolts loose"
  },
  {
   "type": "paragraph",
   "text": "Weak resonant foundation"
  },
  {
   "type": "paragraph",
   "text": "Fan operating in an unstable \ncondition"
  },
  {
   "type": "list",
   "items": [
    "Accumulated material on rotor wheel",
    "Worn or corroded wheel",
    "Rotor wheel or sheaves loose on shaft",
    "Rotor out of balance",
    "Sheaves eccentric or out of balance",
    "Bearings or drive misalignment",
    "Belts too loose or too tight",
    "Loose or worn bearings",
    "Fan mounting bolts loose",
    "Weak resonant foundation",
    "Fan operating in an unstable \ncondition"
   ]
  },
  {
   "type": "paragraph",
   "text": "Duct elbows near fan inlet or outlet"
  },
  {
   "type": "paragraph",
   "text": "Restricted inlet or outlet"
  },
  {
   "type": "paragraph",
   "text": "Rotor rotating in wrong direction"
  },
  {
   "type": "paragraph",
   "text": "Fan speed lower than design"
  },
  {
   "type": "paragraph",
   "text": "System resistance higher than design"
  },
  {
   "type": "paragraph",
   "text": "Damper or VIV not properly adjusted"
  },
  {
   "type": "paragraph",
   "text": "inlet screen clogged"
  },
  {
   "type": "paragraph",
   "text": "Dirty filter bank"
  },
  {
   "type": "paragraph",
   "text": "Faulty duct work."
  },
  {
   "type": "list",
   "items": [
    "Duct elbows near fan inlet or outlet",
    "Restricted inlet or outlet",
    "Rotor rotating in wrong direction",
    "Fan speed lower than design",
    "System resistance higher than design",
    "Damper or VIV not properly adjusted",
    "inlet screen clogged",
    "Dirty filter bank",
    "Faulty duct work."
   ]
  },
  {
   "type": "paragraph",
   "text": "System resistance less than design"
  },
  {
   "type": "paragraph",
   "text": "Fan speed too high"
  },
  {
   "type": "paragraph",
   "text": "Improper damper adjustment."
  },
  {
   "type": "list",
   "items": [
    "System resistance less than design",
    "Fan speed too high",
    "Improper damper adjustment."
   ]
  },
  {
   "type": "paragraph",
   "text": "Fan speed higher than design"
  },
  {
   "type": "paragraph",
   "text": "Gas density higher than design"
  },
  {
   "type": "paragraph",
   "text": "Rotor wrong rotation"
  },
  {
   "type": "paragraph",
   "text": "Static pressure less than anticipated."
  },
  {
   "type": "list",
   "items": [
    "Fan speed higher than design",
    "Gas density higher than design",
    "Rotor wrong rotation",
    "Static pressure less than anticipated."
   ]
  },
  {
   "type": "paragraph",
   "text": "Technical \nSpecification of Forced Draft FAN"
  },
  {
   "type": "paragraph",
   "text": "Type OF FD FAN"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Gas \nRecirculation FAN"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Seal \nAir (SL Fan)"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nTLT, TLT, AlPhair\nIntroduction\nThis document out \n lines the major maintenance procedures P1, to be performed every two year as indicated by Y2 \n in the above title block.\nForced Draft Fan used \n to supply the boiler with combustion air, GR Fan used to increase reheater \n temperature, and SL Fan used to supply boiler with seal air.\nThe \n first draft initiated by eng. Abdalla Mohamed Abdalla, reviewed by director eng. Gamal \n Mahmoud Ahmed Arafa, accepted by general director eng. Mohamed Abd El-Salam Mahmoud, \n and approved by eng: Michael Goerge: \n head sector of Ayoun Moussa steam power station 2x320 MW\nThis document is accepted by eng. Samir \nAbd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud \nMohamed Soliman; EDEPC admin and financial inspection, quality control General \nDirector and supervisor of inspection and quality control head sector.\nSafety Precautions\nA work permit must be issued; the\nqualified maintenance staff should carry the suitable safety category,\nSafety fence with caution marks must be surrounding the work\narea is required,\nWear your safety and healthy equipment as safety helmet, \nsafety shoes....\netc\nIsolate the circuit breaker for the motor of the required fan.\nIsolate the electrical cable feeding of the motor of the required fan.\nIsolate the required fan mechanically.\nA work permit must be issued; the\nqualified maintenance staff should carry the suitable safety category,\nSafety fence with caution marks must be surrounding the work\narea is required,\nWear your safety and healthy equipment as safety helmet, \nsafety shoes....\netc\nIsolate the circuit breaker for the motor of the required fan.\nIsolate the electrical cable feeding of the motor of the required fan.\nIsolate the required fan mechanically.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, manual puller,\nSuitable lifting device, feeler gauge.\nHammer, Dial indicator, and torque wrench\nComplete maintenance tool set.\nCleaning fluid, manual puller,\nSuitable lifting device, feeler gauge.\nHammer, Dial indicator, and torque wrench\nWork to be \nCarried Out\nFan \nDisassembly Sequence (see Figures 1, 2, 3, 4 )\nDisconnect the coupling between the fan rotor and motor rotor.\nRemove the suction screen bolt.\nRemove the suction screen by using the hoist.\nRemove the silencer bolt.\nRemove the silencer by using the hoist.\nRemove the inlet cones tighting bolts.\nRemove the fan upper half housing bolt.\nRemove the fan upper half housing.\nRemove the bearing instruments.\nRemove the bearing coupling water hoses and fitting.\nDrain the bearings oil.\nRemove the bearing upper half.\nRemove the rotor and inlet cones by using the hoist.\nFan Assembly Sequence\nClean every part well.\nThe Fan should be assembled in the reverse order of disassembly\nMRDS Maintenance \nRecord Data Sheet MRDS\nTable (1) Forced Draft \nFan (FD Fan)\nMax.\nDegree C\nDegree C\nAngular permissible value of misalignment\nFixed bearing axial clearance\nLocation: Fan \nDesignation: Tested by: Test \nDate: \nSignature:\n---------------------------------------------------------------------------------------------------------------------------------------------------\nTable (2) \nGas Recerculation Fan (GR Fan)\nMax.\nDegree C\nDegree C\nAngular permissible value of misalignment\nFixed bearing axial clearance\n\nLocation: Fan \nDesignation: Tested by: Test \nDate: \nSignature:\n---------------------------------------------------------------------------------------------------------------------------------------------------\nTable (3) Seal Air Fan (SL \nFan)\nMax.\nDegree C\nDegree C\nAngular permissible value of misalignment\nFixed bearing axial clearance\n\nLocation: Fan \nDesignation: \nTested by: Test \nDate: \nSignature:\nFigure 1: \nGR fan\nFigure 2: FD Fan Rotor\nFigure 3: FD, GR & SL Fans bearing assembly\nFigure 4: \nFD Fan Assembly \nDrawing\nFan Trouble Shooting\nAccumulated material on rotor wheel\nWorn or corroded wheel\nRotor wheel or sheaves loose on shaft\nRotor out of balance\nSheaves eccentric or out of balance\nBearings or drive misalignment\nBelts too loose or too tight\nLoose or worn bearings\nFan mounting bolts loose\nWeak resonant foundation\nFan operating in an unstable \ncondition\nAccumulated material on rotor wheel\nWorn or corroded wheel\nRotor wheel or sheaves loose on shaft\nRotor out of balance\nSheaves eccentric or out of balance\nBearings or drive misalignment\nBelts too loose or too tight\nLoose or worn bearings\nFan mounting bolts loose\nWeak resonant foundation\nFan operating in an unstable \ncondition\nDuct elbows near fan inlet or outlet\nRestricted inlet or outlet\nRotor rotating in wrong direction\nFan speed lower than design\nSystem resistance higher than design\nDamper or VIV not properly adjusted\ninlet screen clogged\nDirty filter bank\nFaulty duct work.\nDuct elbows near fan inlet or outlet\nRestricted inlet or outlet\nRotor rotating in wrong direction\nFan speed lower than design\nSystem resistance higher than design\nDamper or VIV not properly adjusted\ninlet screen clogged\nDirty filter bank\nFaulty duct work.\nSystem resistance less than design\nFan speed too high\nImproper damper adjustment.\nSystem resistance less than design\nFan speed too high\nImproper damper adjustment.\nFan speed higher than design\nGas density higher than design\nRotor wrong rotation\nStatic pressure less than anticipated.\nFan speed higher than design\nGas density higher than design\nRotor wrong rotation\nStatic pressure less than anticipated.\nTechnical \nSpecification of Forced Draft FAN\nType OF FD FAN\nTechnical Specification of Gas \nRecirculation FAN\nTechnical Specification of Seal \nAir (SL Fan)",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-009-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-009-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-009.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-009-05.jpg",
   "alt": ""
  }
 ]
}