{
 "id": "gen-docs-boilers-fan-010-r0-01-htm",
 "doc_number": "FAN-010-R0",
 "title_en": "Fan-010-r0",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-010-r0-01.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details equipment major maintenance \nprocedures P2, which to be performed on every two years as indicated by Y2 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "The function of FD fan to supply the\nboiler with combustion air."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abd\nAlla M. Abd Alla, reviewed by director eng. gamal\narafa and revised by quality control eng. Samir Abd El-Gelil\nat EDEC, accepted by general director eng. M. Abd El Salam and approved by eng. Michael Goerge:\nHead Sector of Ayoun Moussa\nSteam Power Station 2x320MW"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of FD FAN"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "FD FAN"
    ],
    [
     "No. \n of\n FD FAN",
     "2 for\n each fan"
    ],
    [
     "Type OF\n FD FAN type",
     "Centrifugal\n double suction"
    ],
    [
     "Manufacture",
     "TLT USA"
    ],
    [
     "Capacity\n cu m / s",
     "218.93"
    ],
    [
     "static\n pressure kpa",
     "8.39"
    ],
    [
     "Fluid",
     "AIR"
    ],
    [
     "R.P.M.",
     "1000"
    ],
    [
     "Bearing\n type",
     "Sleeve\n bearing"
    ],
    [
     "Bearing\n size",
     "6 inch"
    ],
    [
     "Type of\n recommended oil",
     "Mobil\n DTE. heavy medium ISO VG 68"
    ],
    [
     "Motor\n power kw",
     "2420"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,"
  },
  {
   "type": "paragraph",
   "text": "Safety\nfence (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear\nyour safety helmet, shoes.... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate\nthe circuit breaker for the motor of this FD FAN."
  },
  {
   "type": "paragraph",
   "text": "Isolate\nthe electrical cable feeding of the motor of\nthis FD FAN."
  },
  {
   "type": "paragraph",
   "text": "The\nFD FAN must be isolated mechanically"
  },
  {
   "type": "list",
   "items": [
    "A\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,",
    "Safety\nfence (rope) with caution marks surrounding the work area,",
    "Wear\nyour safety helmet, shoes.... etc",
    "Isolate\nthe circuit breaker for the motor of this FD FAN.",
    "Isolate\nthe electrical cable feeding of the motor of\nthis FD FAN.",
    "The\nFD FAN must be isolated mechanically"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete\nmaintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning\nfluid, Manual puller,"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device. Feeler gauge."
  },
  {
   "type": "paragraph",
   "text": "Hammer, Dial\nindicator, \nand Torque wrench"
  },
  {
   "type": "list",
   "items": [
    "Complete\nmaintenance tool set.",
    "Cleaning\nfluid, Manual puller,",
    "Suitable lifting device. Feeler gauge.",
    "Hammer, Dial\nindicator, \nand Torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "paragraph",
   "text": "FD FAN Assembly Sequence"
  },
  {
   "type": "paragraph",
   "text": "Lower\nthe base assembly (pedestals, fan housings, inlet boxes, and/or base frame) over the anchor bolts and set on the shims."
  },
  {
   "type": "paragraph",
   "text": "Remove\nany temporary bracing."
  },
  {
   "type": "paragraph",
   "text": "Add\nshims so that all rocking motion is eliminated."
  },
  {
   "type": "paragraph",
   "text": "Level assembly in the axial\nand radial direction by replacing or adding shims to bring the base assembly\nlevel."
  },
  {
   "type": "paragraph",
   "text": "Apply\nappropriate shim packs as necessary to obtain the proper elevation"
  },
  {
   "type": "paragraph",
   "text": "Shim\nand level the bearing support assemblies on their foundations. The bearing pedestals and sole plate, Surfaces must be level within 0.010\ninches per foot [0.833 mm per meter]."
  },
  {
   "type": "paragraph",
   "text": "After\ntightening all anchor bolts, check each shim pack to assure equal loading.\nNOTE: By using the thickest shims possible, all shim packs should have \nthe least number of shims, Ideally,\nthere should not be more than five (5) shims in each pack."
  },
  {
   "type": "paragraph",
   "text": "Clean\nthe bearing and shaft seal machined surfaces of the rotor."
  },
  {
   "type": "paragraph",
   "text": "Add\nthe inlet cones over shaft ends and tie the cones to the wheel with straps or\ncables (not chains)."
  },
  {
   "type": "paragraph",
   "text": "Inlet cones should be\ninserted as far as possible into the wheel. These cones are temporarily\nstrapped so that Shaft\nand wheel assembly can be lifted into the housing as a\nsingle assembly."
  },
  {
   "type": "paragraph",
   "text": "Install the rotor shaft with the inlet\ncone(s), IVC(s) , and shaft bearing assemblies into\nthe lower fan housing. Snug\nthe bearing bolts but do not torque."
  },
  {
   "type": "paragraph",
   "text": "Install the remainder of the fan housing and the inlet box(es). Be sure to remove any temporary bracing."
  },
  {
   "type": "paragraph",
   "text": "Install\nthe remaining inlet cone bolts, while maintaining the concentricity of the\ninlet cone"
  },
  {
   "type": "paragraph",
   "text": "Set\nand align the main motor for final running position. Be sure to check for\nmagnetic center."
  },
  {
   "type": "paragraph",
   "text": "Alignment of the motor must be set with\nthe motor shaft at its magnetic center"
  },
  {
   "type": "list",
   "items": [
    "Lower\nthe base assembly (pedestals, fan housings, inlet boxes, and/or base frame) over the anchor bolts and set on the shims.",
    "Remove\nany temporary bracing.",
    "Add\nshims so that all rocking motion is eliminated.",
    "Level assembly in the axial\nand radial direction by replacing or adding shims to bring the base assembly\nlevel.",
    "Apply\nappropriate shim packs as necessary to obtain the proper elevation",
    "Shim\nand level the bearing support assemblies on their foundations. The bearing pedestals and sole plate, Surfaces must be level within 0.010\ninches per foot [0.833 mm per meter].",
    "After\ntightening all anchor bolts, check each shim pack to assure equal loading.\nNOTE: By using the thickest shims possible, all shim packs should have \nthe least number of shims, Ideally,\nthere should not be more than five (5) shims in each pack.",
    "Clean\nthe bearing and shaft seal machined surfaces of the rotor.",
    "Add\nthe inlet cones over shaft ends and tie the cones to the wheel with straps or\ncables (not chains).",
    "Inlet cones should be\ninserted as far as possible into the wheel. These cones are temporarily\nstrapped so that Shaft\nand wheel assembly can be lifted into the housing as a\nsingle assembly.",
    "Install the rotor shaft with the inlet\ncone(s), IVC(s) , and shaft bearing assemblies into\nthe lower fan housing. Snug\nthe bearing bolts but do not torque.",
    "Install the remainder of the fan housing and the inlet box(es). Be sure to remove any temporary bracing.",
    "Install\nthe remaining inlet cone bolts, while maintaining the concentricity of the\ninlet cone",
    "Set\nand align the main motor for final running position. Be sure to check for\nmagnetic center.",
    "Alignment of the motor must be set with\nthe motor shaft at its magnetic center"
   ]
  },
  {
   "type": "paragraph",
   "text": "FD FAN Disassembly Sequence"
  },
  {
   "type": "paragraph",
   "text": "The\nFD FAN should be disassembly in the reverse order of assembly"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document out lines the details equipment major maintenance \nprocedures P2, which to be performed on every two years as indicated by Y2 in \nthe title block.\nThe function of FD fan to supply the\nboiler with combustion air.\nThe first draft initiated by eng. Abd\nAlla M. Abd Alla, reviewed by director eng. gamal\narafa and revised by quality control eng. Samir Abd El-Gelil\nat EDEC, accepted by general director eng. M. Abd El Salam and approved by eng. Michael Goerge:\nHead Sector of Ayoun Moussa\nSteam Power Station 2x320MW\nTechnical Specification of FD FAN\nItem | FD FAN\nNo. \n of\n FD FAN | 2 for\n each fan\nType OF\n FD FAN type | Centrifugal\n double suction\nManufacture | TLT USA\nCapacity\n cu m / s | 218.93\nstatic\n pressure kpa | 8.39\nFluid | AIR\nR.P.M. | 1000\nBearing\n type | Sleeve\n bearing\nBearing\n size | 6 inch\nType of\n recommended oil | Mobil\n DTE. heavy medium ISO VG 68\nMotor\n power kw | 2420\nSafety Precautions\nA\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,\nSafety\nfence (rope) with caution marks surrounding the work area,\nWear\nyour safety helmet, shoes.... etc\nIsolate\nthe circuit breaker for the motor of this FD FAN.\nIsolate\nthe electrical cable feeding of the motor of\nthis FD FAN.\nThe\nFD FAN must be isolated mechanically\nA\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,\nSafety\nfence (rope) with caution marks surrounding the work area,\nWear\nyour safety helmet, shoes.... etc\nIsolate\nthe circuit breaker for the motor of this FD FAN.\nIsolate\nthe electrical cable feeding of the motor of\nthis FD FAN.\nThe\nFD FAN must be isolated mechanically\nTools and Equipment\nComplete\nmaintenance tool set.\nCleaning\nfluid, Manual puller,\nSuitable lifting device. Feeler gauge.\nHammer, Dial\nindicator, \nand Torque wrench\nComplete\nmaintenance tool set.\nCleaning\nfluid, Manual puller,\nSuitable lifting device. Feeler gauge.\nHammer, Dial\nindicator, \nand Torque wrench\nWork to be carried out\nFD FAN Assembly Sequence\nLower\nthe base assembly (pedestals, fan housings, inlet boxes, and/or base frame) over the anchor bolts and set on the shims.\nRemove\nany temporary bracing.\nAdd\nshims so that all rocking motion is eliminated.\nLevel assembly in the axial\nand radial direction by replacing or adding shims to bring the base assembly\nlevel.\nApply\nappropriate shim packs as necessary to obtain the proper elevation\nShim\nand level the bearing support assemblies on their foundations. The bearing pedestals and sole plate, Surfaces must be level within 0.010\ninches per foot [0.833 mm per meter].\nAfter\ntightening all anchor bolts, check each shim pack to assure equal loading.\nNOTE: By using the thickest shims possible, all shim packs should have \nthe least number of shims, Ideally,\nthere should not be more than five (5) shims in each pack.\nClean\nthe bearing and shaft seal machined surfaces of the rotor.\nAdd\nthe inlet cones over shaft ends and tie the cones to the wheel with straps or\ncables (not chains).\nInlet cones should be\ninserted as far as possible into the wheel. These cones are temporarily\nstrapped so that Shaft\nand wheel assembly can be lifted into the housing as a\nsingle assembly.\nInstall the rotor shaft with the inlet\ncone(s), IVC(s) , and shaft bearing assemblies into\nthe lower fan housing. Snug\nthe bearing bolts but do not torque.\nInstall the remainder of the fan housing and the inlet box(es). Be sure to remove any temporary bracing.\nInstall\nthe remaining inlet cone bolts, while maintaining the concentricity of the\ninlet cone\nSet\nand align the main motor for final running position. Be sure to check for\nmagnetic center.\nAlignment of the motor must be set with\nthe motor shaft at its magnetic center\nLower\nthe base assembly (pedestals, fan housings, inlet boxes, and/or base frame) over the anchor bolts and set on the shims.\nRemove\nany temporary bracing.\nAdd\nshims so that all rocking motion is eliminated.\nLevel assembly in the axial\nand radial direction by replacing or adding shims to bring the base assembly\nlevel.\nApply\nappropriate shim packs as necessary to obtain the proper elevation\nShim\nand level the bearing support assemblies on their foundations. The bearing pedestals and sole plate, Surfaces must be level within 0.010\ninches per foot [0.833 mm per meter].\nAfter\ntightening all anchor bolts, check each shim pack to assure equal loading.\nNOTE: By using the thickest shims possible, all shim packs should have \nthe least number of shims, Ideally,\nthere should not be more than five (5) shims in each pack.\nClean\nthe bearing and shaft seal machined surfaces of the rotor.\nAdd\nthe inlet cones over shaft ends and tie the cones to the wheel with straps or\ncables (not chains).\nInlet cones should be\ninserted as far as possible into the wheel. These cones are temporarily\nstrapped so that Shaft\nand wheel assembly can be lifted into the housing as a\nsingle assembly.\nInstall the rotor shaft with the inlet\ncone(s), IVC(s) , and shaft bearing assemblies into\nthe lower fan housing. Snug\nthe bearing bolts but do not torque.\nInstall the remainder of the fan housing and the inlet box(es). Be sure to remove any temporary bracing.\nInstall\nthe remaining inlet cone bolts, while maintaining the concentricity of the\ninlet cone\nSet\nand align the main motor for final running position. Be sure to check for\nmagnetic center.\nAlignment of the motor must be set with\nthe motor shaft at its magnetic center\nFD FAN Disassembly Sequence\nThe\nFD FAN should be disassembly in the reverse order of assembly",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}