{
 "id": "gen-docs-boilers-fan-010-r0-02-htm",
 "doc_number": "FAN-010-R0",
 "title_en": "fan-010-r0 \nDRAFT",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-010-r0-02.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details equipment \nMinor maintenance (P1-Y1), required for FD fan (this fan is used for \nsupply the boiler with combustion air). This minor maintenance performed every \nyear as indicated by Y1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first \ndraft initiated by eng: Abdalla M. Abdalla. reviewed by directed by eng: \nGamal Arafa and revised by quality control eng. Samir Abd el-Gelil at edec, \naccepted by general director eng. M. Abd el-salam and approved by eng: Michael \nGoerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of SL FADRAFT"
  },
  {
   "type": "table",
   "rows": [
    [
     "Manufacture",
     "T.L.T-USA"
    ],
    [
     "Capacity m 3/s",
     "218.93"
    ],
    [
     "Static pressure kpa",
     "8.39"
    ],
    [
     "Fluid",
     "Air"
    ],
    [
     "R.P.M",
     "1000"
    ],
    [
     "Bearing type",
     "Sleeve baring"
    ],
    [
     "Bearing size",
     "6 inch"
    ],
    [
     "Type of recommended oil",
     "Mobil D.T.E. heavy medium ISO VG 68"
    ],
    [
     "Motor power kw",
     "2420"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence (rope) with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes ... etc",
    "Isolate the circuit breaker for the motor of this \n FD FAN",
    "Isolate the electrical cable feeding of the motor \n of this FD FAN",
    "The FD FAN must be isolated mechanically by \n closing suction and delivery valve"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning fluid, Manual puller,",
    "Suitable lifting device, Feeler gauge",
    "Hammer,\n Dial indicator,\n Tourqe wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Disconnect the fan side half coupling from the rotor and inspect both the fan \n side and the motor side half couplings for wear. Clean all parts and \n re-grease. jacking fixtures are required to remove the coupling hubs. In \n addition to these fixtures, the hydraulic jacks are required. Torquing \n requirements for bolts. Check the alignment of the motor, intermediate shaft \n (if applicable), and the couplings.",
    "Wear or damage may affect the fan balance",
    "Check all lube oil and hydraulic system hoses, piping, and fittings for leaks",
    "Check ROTOR & BLADE LINERS",
    "Check and repair as required HOUSING & INLET BOX",
    "Check and adjust as required COUPLING WEAR & ALIGNMENT",
    "Check and adjust as required DAMPER BLADES & LINKAGES",
    "Check and adjust as required ROTOR BODY BOUND BOLTS",
    "Check and adjust as required SHAFT BEARINGS & SEALS",
    "INLET CONE CLEARANCES"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document out lines the details equipment \nMinor maintenance (P1-Y1), required for FD fan (this fan is used for \nsupply the boiler with combustion air). This minor maintenance performed every \nyear as indicated by Y1 in the above title block.\nThe first \ndraft initiated by eng: Abdalla M. Abdalla. reviewed by directed by eng: \nGamal Arafa and revised by quality control eng. Samir Abd el-Gelil at edec, \naccepted by general director eng. M. Abd el-salam and approved by eng: Michael \nGoerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW\nTechnical Specification of SL FADRAFT\nManufacture | T.L.T-USA\nCapacity m 3/s | 218.93\nStatic pressure kpa | 8.39\nFluid | Air\nR.P.M | 1000\nBearing type | Sleeve baring\nBearing size | 6 inch\nType of recommended oil | Mobil D.T.E. heavy medium ISO VG 68\nMotor power kw | 2420\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence (rope) with caution marks \n surrounding the work area,\nWear your safety helmet, shoes ... etc\nIsolate the circuit breaker for the motor of this \n FD FAN\nIsolate the electrical cable feeding of the motor \n of this FD FAN\nThe FD FAN must be isolated mechanically by \n closing suction and delivery valve\nTools and Equipment\nCleaning fluid, Manual puller,\nSuitable lifting device, Feeler gauge\nHammer,\n Dial indicator,\n Tourqe wrench\nWork to be Carried Out\nDisconnect the fan side half coupling from the rotor and inspect both the fan \n side and the motor side half couplings for wear. Clean all parts and \n re-grease. jacking fixtures are required to remove the coupling hubs. In \n addition to these fixtures, the hydraulic jacks are required. Torquing \n requirements for bolts. Check the alignment of the motor, intermediate shaft \n (if applicable), and the couplings.\nWear or damage may affect the fan balance\nCheck all lube oil and hydraulic system hoses, piping, and fittings for leaks\nCheck ROTOR & BLADE LINERS\nCheck and repair as required HOUSING & INLET BOX\nCheck and adjust as required COUPLING WEAR & ALIGNMENT\nCheck and adjust as required DAMPER BLADES & LINKAGES\nCheck and adjust as required ROTOR BODY BOUND BOLTS\nCheck and adjust as required SHAFT BEARINGS & SEALS\nINLET CONE CLEARANCES\nLocation: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}