{
 "id": "gen-docs-boilers-fan-011-r0-htm",
 "doc_number": "FAN-011-R0",
 "title_en": "Fan-011-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-011-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Station",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment checklist I1, which must be performed on an annually \nbases \nas indicated by Y1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "Fan function is to heat combustion to improve the efficiency of boiler"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdel- Naeem Attalla, approved by eng. Deyaa Youssef Head Sector of Ataka \npower station (2x300 M.W+2x150 M.W), and certified by eng. Aly Mostafa Al-Lethy \nEDEPC inspection and quality control head sector.Revised by eng Samir Abed El-Gelil \ninspection and quality control at EDEP Co."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification for \n Gas Recirculation Fan,\n Soly Vent-Venter France"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Unity"
    ],
    [
     "Capacity \n Normal inlet temperature\n Higher inlet temperature\n Absorbed Power at normal \n temperature\n Rotation Speed \n Fan pressure rise static",
     "260304 m3/h\n 331 C\n 365 C\n 510.3 \n kw\n 980 rpm\n 2712"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Technical Specification for \n Gas Recirculation Fan, \n Waagner Biro Austria"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Unity"
    ],
    [
     "Medium\n Output\n Temperature \n Density\n Pressure\n No. of revolutions\n Power consumption\n Design",
     "FLUE GASES\n 140.000 m3/h ( at 273 k \n & \n l.033 bar )\n 349.730 m3/h \n 673 k\n 0.52 kg/m3\n 4120.2/4434.12 Pa\n 1480 rpm.\n 526 kw\n RADIL"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks \n surrounding the work area",
    "Wear your safety helmet, shoes ... etc",
    "Isolate the circuit breaker of the fan motor",
    "Disconnect electric terminals of fan motor",
    "The fan must be isolated mechanically by closing delivery damper."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning fluid, Manual puller,",
    "Vibrometer \n straight edge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Dismantling"
  },
  {
   "type": "paragraph",
   "text": "Sling up the rotor and put it down on the maintenance area."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the electric motors",
    "Disconnect the fan from the inlet ducts and the actuator from the dampers.",
    "Remove the driving shaft of the dampers and also the 2 dampers.",
    "Remove all the different guards",
    "Uncouple the electric motor and the barring device from the fan.",
    "Remove all the auxiliary equipments installed on the bearings pyrometric \n probes",
    "Discharge the bearings from their oil",
    "Break away the shaft tight from the inlet boxes.",
    "Remove the cooling impellers.",
    "Disconnect the shaped inlets from the casing.",
    "Remove the upper part of the fan casing which allows the dismantling of the \n rotor.",
    "sling the rotor \n Remark: normally all the bearing compounds are marked in order to \n avoid any mistake during the reassembly",
    "Unscrew the tow side parts of each bearing taking care not to damage the \n gaskets.",
    "Remove the upper part of each bearing taking care not to damage the gaskets.",
    "Remark: we advise to put the \n rotor on wooden made supports in order to avoid to damage the shaft or the \n impeller.",
    "Remove the half coupling on the motor side and the free wheel on the barring \n device side.",
    "Remove the central bolt of each bearing",
    "Slide the outer side of each bearing to the shaft tip",
    "Slide the outer spacers to the shaft tips",
    "To remove the bearing try to use a hub puller"
   ]
  },
  {
   "type": "paragraph",
   "text": "Remark: an already used rolling \nbearing can not be reused after dismantling"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Reassembly of New Roller Bearings"
  },
  {
   "type": "list",
   "items": [
    "Check that the shaft has no damage",
    "Install the rolling bearings on the shaft as indicated here under, the rolling bearings are installed tightened on the shaft \n .",
    "Check that rolling bearing have no foreign substances. In this case, clean \n them by spirit or petrol.",
    "Heat the rolling bearing in an oil bath at a temperature of 100 to120\n C \n without exceeding 120\n C",
    "Check that the oil rings are well installed on the outer spacers stayed in \n place.",
    "Slid the rolling bearing on the shaft and lock them against the inner spacers.",
    "Assemble the outer spacers and the outer sides of the bearing housing taking \n care of the guide mark of the different parts and without forgetting the \n gaskets.",
    "Assemble the brake washers.",
    "Screw the central bolts and brake them with the brake washers .",
    "Assemble the half coupling",
    "Sling the rotor",
    "Sling up the rotor and install it on its place on the casing",
    "Assemble the upper parts of bearing housings",
    "Fix the sides of the bearing housings.",
    "Fill the bearing with oil.",
    "Assemble the remaining parts of the fan in the reverse order of the \n disassembly",
    "Check that no water stays in the bottom of the casing."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record Data Sheet \n MRDS"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Setting Value",
     "Unit",
     "Before \n Inspection",
     "After \n Inspection",
     "Remarks"
    ],
    [
     "Vibration",
     "",
     "mm / sec",
     "",
     "",
     ""
    ],
    [
     "Clearance",
     "Radial\n Axial (impeller)",
     "mm",
     "",
     "",
     ""
    ],
    [
     "Alignment",
     "Radial,\n Axial",
     "mm\n mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan code:"
  },
  {
   "type": "paragraph",
   "text": "Tested by: \nTest date: \nSignature:"
  }
 ],
 "text": "Power Station | Technical Procedure\nIntroduction\nThis document outlines the equipment checklist I1, which must be performed on an annually \nbases \nas indicated by Y1 in the above title block.\nFan function is to heat combustion to improve the efficiency of boiler\nThe first draft initiated by eng. Abdel- Naeem Attalla, approved by eng. Deyaa Youssef Head Sector of Ataka \npower station (2x300 M.W+2x150 M.W), and certified by eng. Aly Mostafa Al-Lethy \nEDEPC inspection and quality control head sector.Revised by eng Samir Abed El-Gelil \ninspection and quality control at EDEP Co.\nTechnical Specification for \n Gas Recirculation Fan,\n Soly Vent-Venter France\nItem | Unity\nCapacity \n Normal inlet temperature\n Higher inlet temperature\n Absorbed Power at normal \n temperature\n Rotation Speed \n Fan pressure rise static | 260304 m3/h\n 331 C\n 365 C\n 510.3 \n kw\n 980 rpm\n 2712\nTechnical Specification for \n Gas Recirculation Fan, \n Waagner Biro Austria\nItem | Unity\nMedium\n Output\n Temperature \n Density\n Pressure\n No. of revolutions\n Power consumption\n Design | FLUE GASES\n 140.000 m3/h ( at 273 k \n & \n l.033 bar )\n 349.730 m3/h \n 673 k\n 0.52 kg/m3\n 4120.2/4434.12 Pa\n 1480 rpm.\n 526 kw\n RADIL\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks \n surrounding the work area\nWear your safety helmet, shoes ... etc\nIsolate the circuit breaker of the fan motor\nDisconnect electric terminals of fan motor\nThe fan must be isolated mechanically by closing delivery damper.\nTools and Equipment\nCleaning fluid, Manual puller,\nVibrometer \n straight edge.\nWork to be Carried Out\nDismantling\nSling up the rotor and put it down on the maintenance area.\nDisconnect the electric motors\nDisconnect the fan from the inlet ducts and the actuator from the dampers.\nRemove the driving shaft of the dampers and also the 2 dampers.\nRemove all the different guards\nUncouple the electric motor and the barring device from the fan.\nRemove all the auxiliary equipments installed on the bearings pyrometric \n probes\nDischarge the bearings from their oil\nBreak away the shaft tight from the inlet boxes.\nRemove the cooling impellers.\nDisconnect the shaped inlets from the casing.\nRemove the upper part of the fan casing which allows the dismantling of the \n rotor.\nsling the rotor \n Remark: normally all the bearing compounds are marked in order to \n avoid any mistake during the reassembly\nUnscrew the tow side parts of each bearing taking care not to damage the \n gaskets.\nRemove the upper part of each bearing taking care not to damage the gaskets.\nRemark: we advise to put the \n rotor on wooden made supports in order to avoid to damage the shaft or the \n impeller.\nRemove the half coupling on the motor side and the free wheel on the barring \n device side.\nRemove the central bolt of each bearing\nSlide the outer side of each bearing to the shaft tip\nSlide the outer spacers to the shaft tips\nTo remove the bearing try to use a hub puller\nRemark: an already used rolling \nbearing can not be reused after dismantling\nReassembly of New Roller Bearings\nCheck that the shaft has no damage\nInstall the rolling bearings on the shaft as indicated here under, the rolling bearings are installed tightened on the shaft \n .\nCheck that rolling bearing have no foreign substances. In this case, clean \n them by spirit or petrol.\nHeat the rolling bearing in an oil bath at a temperature of 100 to120\n C \n without exceeding 120\n C\nCheck that the oil rings are well installed on the outer spacers stayed in \n place.\nSlid the rolling bearing on the shaft and lock them against the inner spacers.\nAssemble the outer spacers and the outer sides of the bearing housing taking \n care of the guide mark of the different parts and without forgetting the \n gaskets.\nAssemble the brake washers.\nScrew the central bolts and brake them with the brake washers .\nAssemble the half coupling\nSling the rotor\nSling up the rotor and install it on its place on the casing\nAssemble the upper parts of bearing housings\nFix the sides of the bearing housings.\nFill the bearing with oil.\nAssemble the remaining parts of the fan in the reverse order of the \n disassembly\nCheck that no water stays in the bottom of the casing.\nMRDS Maintenance Record Data Sheet \n MRDS\nItem | Setting Value | Unit | Before \n Inspection | After \n Inspection | Remarks\nVibration |  | mm / sec |  |  | \nClearance | Radial\n Axial (impeller) | mm |  |  | \nAlignment | Radial,\n Axial | mm\n mm |  |  | \nLocation: Fan code:\nTested by: \nTest date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  }
 ]
}