{
 "id": "gen-docs-boilers-fan-012-r0-01-htm",
 "doc_number": "FAN-012-R0",
 "title_en": "Fan-012-r0",
 "title_ar": "FAN-012-R0",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-012-r0-01.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details the \n minor maintenance (P1-Y1) This minor \n maintenance performed every year as indicated by Y1 in the above title block"
  },
  {
   "type": "paragraph",
   "text": "GR FAN used for increasing reheater temperature"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdalla M. \n Abdalla, reviewed by director\n eng Gamal Arafa and revised by quality \n control eng. Samir Abd El-Gelil at\n EDEC, accepted \n by general director eng.\n M.Abd El Salam and approved by eng. Michael \n Goerge: Head \n Sector of Ayoun Moussa Steam \n Power Station 2x320MW"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of GR FAN"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "GR FAN"
    ],
    [
     "No. Of GR FAN",
     "4"
    ],
    [
     "Type OF GR FAN",
     "Centrifugal"
    ],
    [
     "Manufacture",
     "T.L.T"
    ],
    [
     "Capacity m^3/s",
     "85.3"
    ],
    [
     "static pressure kpa",
     "2.06"
    ],
    [
     "Fluid",
     "Flue gases"
    ],
    [
     "R.P.M.",
     "1000"
    ],
    [
     "Bearing type",
     "Sleeve bearing"
    ],
    [
     "Bearing size",
     "3 7/16 inch"
    ],
    [
     "Type of recommended oil",
     "Mobil D.T.E. heavy ISO \n VG 100"
    ],
    [
     "Motor power kw",
     "460"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Safety fence \n (rope) with caution marks surrounding the work area,",
    "Wear safety \n helmet, shoes.",
    "Isolate the circuit breaker for the motor of this GR fan.",
    "Isolate the electrical cable feeding of the \n motor of this GR fan.",
    "Isolate the GR fan mechanically by closing suction and delivery valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning fluid, Feeler gauge, \n Manual puller",
    "Complete maintenance tool set.",
    "Suitable lifting device.",
    "Hammer, Dial indicator, Torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Disconnect the fan side half coupling from the rotor and inspect both the fan \n side and the motor side half couplings \n for wear",
    "Clean all parts and re-grease.",
    "jacking \n fixtures are required \n to remove the coupling hubs. In addition\n to these Fixtures,the \n hydraulic jacks are required.",
    "Torquing requirements for bolts .",
    "Check the alignment of the motor, \n intermediate shaft (if applicable), and the couplings .",
    "Wear or damage may affect the fan balance.",
    "Check all lube oil and hydraulic system \n hoses, piping, and fittings for leaks.",
    "Check ROTOR & BLADE LINERS",
    "Check and repair as required HOUSING & INLET BOX",
    "Check and adjust as required COUPLING WEAR & ALIGNMENT",
    "Check and adjust as required DAMPER BLADES & LINKAGES",
    "Check and adjust as required ROTOR BODY BOUND BOLTS",
    "Check and adjust as required SHAFT BEARINGS & SEALS",
    "Inlet cone clearances"
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................"
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: Signature \n: Date :"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document out lines the details the \n minor maintenance (P1-Y1) This minor \n maintenance performed every year as indicated by Y1 in the above title block\nGR FAN used for increasing reheater temperature\nThe first draft initiated by eng. Abdalla M. \n Abdalla, reviewed by director\n eng Gamal Arafa and revised by quality \n control eng. Samir Abd El-Gelil at\n EDEC, accepted \n by general director eng.\n M.Abd El Salam and approved by eng. Michael \n Goerge: Head \n Sector of Ayoun Moussa Steam \n Power Station 2x320MW\nTechnical Specification of GR FAN\nItem | GR FAN\nNo. Of GR FAN | 4\nType OF GR FAN | Centrifugal\nManufacture | T.L.T\nCapacity m^3/s | 85.3\nstatic pressure kpa | 2.06\nFluid | Flue gases\nR.P.M. | 1000\nBearing type | Sleeve bearing\nBearing size | 3 7/16 inch\nType of recommended oil | Mobil D.T.E. heavy ISO \n VG 100\nMotor power kw | 460\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nIsolate the circuit breaker for the motor of this GR fan.\nIsolate the electrical cable feeding of the \n motor of this GR fan.\nIsolate the GR fan mechanically by closing suction and delivery valve.\nTools and Equipment\nCleaning fluid, Feeler gauge, \n Manual puller\nComplete maintenance tool set.\nSuitable lifting device.\nHammer, Dial indicator, Torque wrench\nWork to be Carried Out\nDisconnect the fan side half coupling from the rotor and inspect both the fan \n side and the motor side half couplings \n for wear\nClean all parts and re-grease.\njacking \n fixtures are required \n to remove the coupling hubs. In addition\n to these Fixtures,the \n hydraulic jacks are required.\nTorquing requirements for bolts .\nCheck the alignment of the motor, \n intermediate shaft (if applicable), and the couplings .\nWear or damage may affect the fan balance.\nCheck all lube oil and hydraulic system \n hoses, piping, and fittings for leaks.\nCheck ROTOR & BLADE LINERS\nCheck and repair as required HOUSING & INLET BOX\nCheck and adjust as required COUPLING WEAR & ALIGNMENT\nCheck and adjust as required DAMPER BLADES & LINKAGES\nCheck and adjust as required ROTOR BODY BOUND BOLTS\nCheck and adjust as required SHAFT BEARINGS & SEALS\nInlet cone clearances\nNotes:\n........................................................................................................................................\n........................................................................................................................................\nLocation: Equipment code:\nChecked \nby: Signature \n: Date :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/GR-0011.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0,
   "type": "table"
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "توضح هذه الوثيقة تفاصيل الصيانة الثانوية (P1-Y1)، وتُنفذ هذه الصيانة الثانوية كل عام كما هو موضح بـ Y1 في خانة العنوان أعلاه",
   "type": "paragraph"
  },
  {
   "text": "مروحة إعادة تدوير الغاز GR FAN تُستخدم لرفع درجة حرارة إعادة التسخين",
   "type": "paragraph"
  },
  {
   "text": "بدأ المسودة الأولى م. Abdalla M. Abdalla، وراجعها المدير م. Gamal Arafa، ونقحها م. Samir Abd El-Gelil مهندس مراقبة الجودة في EDEC، وقبلها المدير العام م. M.Abd El Salam، واعتمدها م. Michael Goerge: رئيس قطاع محطة Ayoun Moussa البخارية 2x320MW",
   "type": "paragraph"
  },
  {
   "text": "المواصفات الفنية لمروحة إعادة تدوير الغاز GR FAN",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "البند",
     "مروحة GR FAN"
    ],
    [
     "عدد مروحة GR FAN",
     "4"
    ],
    [
     "نوع مروحة GR FAN",
     "طرد مركزي"
    ],
    [
     "الشركة المصنعة",
     "T.L.T"
    ],
    [
     "السعة m^3/s",
     "85.3"
    ],
    [
     "الضغط الساكن kpa",
     "2.06"
    ],
    [
     "المائع",
     "غازات المداخن"
    ],
    [
     "عدد اللفات في الدقيقة",
     "1000"
    ],
    [
     "نوع المحمل",
     "محمل انزلاقي"
    ],
    [
     "مقاس المحمل",
     "3 7/16 inch"
    ],
    [
     "نوع الزيت الموصى به",
     "Mobil D.T.E. heavy ISO \nVG 100"
    ],
    [
     "قدرة المحرك kw",
     "460"
    ]
   ],
   "truncated_rows": 0,
   "type": "table"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "text": "يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
   "type": "paragraph"
  },
  {
   "text": "سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،",
   "type": "paragraph"
  },
  {
   "text": "ارتداء خوذة السلامة والأحذية.",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،",
    "ارتداء خوذة السلامة والأحذية.",
    "اعزل قاطع محرك مروحة GR FAN هذه.",
    "اعزل كابل التغذية الكهربائية لمحرك مروحة GR FAN هذه.",
    "اعزل مروحة GR FAN ميكانيكيًا بإغلاق صمامي السحب والطرد."
   ],
   "type": "list"
  },
  {
   "text": "أدوات ومعدات",
   "type": "paragraph"
  },
  {
   "items": [
    "سائل تنظيف، مقياس الثخانة (فيلر)، ساحب يدوي",
    "طقم أدوات صيانة كامل.",
    "جهاز رفع مناسب.",
    "مطرقة، مؤشر قرصي، مفتاح عزم"
   ],
   "type": "list"
  },
  {
   "text": "العمل الواجب تنفيذه",
   "type": "paragraph"
  },
  {
   "items": [
    "افصل نصف كوبلن جهة المروحة عن العضو الدوار وافحص نصفي الكوبلن من جهة المروحة وجهة المحرك من التآكل",
    "نظف جميع الأجزاء وأعد التشحيم.",
    "يلزم تجهيزات رفع لفك صرر الكوبلن. وبالإضافة إلى هذه التجهيزات، يلزم رافعات هيدروليكية.",
    "متطلبات ربط المسامير بالعزم.",
    "فحص محاذاة المحرك والعمود الوسيط (إن وُجد) والكوبلنات.",
    "قد يؤثر التآكل أو التلف على اتزان المروحة.",
    "فحص جميع خراطيم وأنابيب ووصلات نظام زيت التشحيم والنظام الهيدروليكي من التسرب.",
    "فحص بطانات العضو الدوار والريش",
    "فحص وإصلاح الغلاف وصندوق الدخول حسب الحاجة",
    "فحص وضبط تآكل الكوبلن ومحاذاته حسب الحاجة",
    "فحص وضبط ريش الدامبر وروابطه حسب الحاجة",
    "فحص وضبط مسامير تثبيت جسم العضو الدوار حسب الحاجة",
    "فحص وضبط محامل العمود وموانع التسرب حسب الحاجة",
    "خلوص مخروط الدخول"
   ],
   "type": "list"
  },
  {
   "text": "ملاحظات:",
   "type": "paragraph"
  },
  {
   "text": "........................................................................................................................................",
   "type": "paragraph"
  },
  {
   "text": "........................................................................................................................................",
   "type": "paragraph"
  },
  {
   "text": "الموقع: كود المعدة:",
   "type": "paragraph"
  },
  {
   "text": "فُحص\nبواسطة: التوقيع\n: التاريخ:",
   "type": "paragraph"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة تفاصيل الصيانة الثانوية (P1-Y1)، وتُنفذ هذه الصيانة الثانوية كل عام كما هو موضح بـ Y1 في خانة العنوان أعلاه\nمروحة إعادة تدوير الغاز GR FAN تُستخدم لرفع درجة حرارة إعادة التسخين\nبدأ المسودة الأولى م. Abdalla M. Abdalla، وراجعها المدير م. Gamal Arafa، ونقحها م. Samir Abd El-Gelil مهندس مراقبة الجودة في EDEC، وقبلها المدير العام م. M.Abd El Salam، واعتمدها م. Michael Goerge: رئيس قطاع محطة Ayoun Moussa البخارية 2x320MW\nالمواصفات الفنية لمروحة إعادة تدوير الغاز GR FAN\nالبند | مروحة GR FAN\nعدد مروحة GR FAN | 4\nنوع مروحة GR FAN | طرد مركزي\nالشركة المصنعة | T.L.T\nالسعة m^3/s | 85.3\nالضغط الساكن kpa | 2.06\nالمائع | غازات المداخن\nعدد اللفات في الدقيقة | 1000\nنوع المحمل | محمل انزلاقي\nمقاس المحمل | 3 7/16 inch\nنوع الزيت الموصى به | Mobil D.T.E. heavy ISO \nVG 100\nقدرة المحرك kw | 460\nاحتياطات السلامة\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،\nارتداء خوذة السلامة والأحذية.\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،\nارتداء خوذة السلامة والأحذية.\nاعزل قاطع محرك مروحة GR FAN هذه.\nاعزل كابل التغذية الكهربائية لمحرك مروحة GR FAN هذه.\nاعزل مروحة GR FAN ميكانيكيًا بإغلاق صمامي السحب والطرد.\nأدوات ومعدات\nسائل تنظيف، مقياس الثخانة (فيلر)، ساحب يدوي\nطقم أدوات صيانة كامل.\nجهاز رفع مناسب.\nمطرقة، مؤشر قرصي، مفتاح عزم\nالعمل الواجب تنفيذه\nافصل نصف كوبلن جهة المروحة عن العضو الدوار وافحص نصفي الكوبلن من جهة المروحة وجهة المحرك من التآكل\nنظف جميع الأجزاء وأعد التشحيم.\nيلزم تجهيزات رفع لفك صرر الكوبلن. وبالإضافة إلى هذه التجهيزات، يلزم رافعات هيدروليكية.\nمتطلبات ربط المسامير بالعزم.\nفحص محاذاة المحرك والعمود الوسيط (إن وُجد) والكوبلنات.\nقد يؤثر التآكل أو التلف على اتزان المروحة.\nفحص جميع خراطيم وأنابيب ووصلات نظام زيت التشحيم والنظام الهيدروليكي من التسرب.\nفحص بطانات العضو الدوار والريش\nفحص وإصلاح الغلاف وصندوق الدخول حسب الحاجة\nفحص وضبط تآكل الكوبلن ومحاذاته حسب الحاجة\nفحص وضبط ريش الدامبر وروابطه حسب الحاجة\nفحص وضبط مسامير تثبيت جسم العضو الدوار حسب الحاجة\nفحص وضبط محامل العمود وموانع التسرب حسب الحاجة\nخلوص مخروط الدخول\nملاحظات:\n........................................................................................................................................\n........................................................................................................................................\nالموقع: كود المعدة:\nفُحص\nبواسطة: التوقيع\n: التاريخ:",
 "translation_review": "draft — needs human review before operational use"
}