{
 "id": "gen-docs-boilers-fan-013-r0-htm",
 "doc_number": "FAN-013-R0",
 "title_en": "Fan-013-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-013-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Induced Draft Fan Double Inlet"
  },
  {
   "type": "paragraph",
   "text": "89TVAFG"
  },
  {
   "type": "paragraph",
   "text": "Westinghouse Sturtevant Division USA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the major maintenance procedures P1, which must be carried \n out on an annually bases as indicated by \n Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The induced fans function: pulling the combustion \n gases from the furnace through the heat transfer surface in the superheaters, reheaters, economizer, and gases side preheater into the stack."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \n EDEPC \n inspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n Abu Soltan Power Station, and certified by eng. Aly Mostafa Al Lethy EDEPC \n inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks \n surrounding the work area is requires,",
    "Wear your safety helmet, shoes ... etc",
    "Isolate the circuit breaker for the forced draft fan."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid feeler gauge, anti dust \n mask",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "After Isolating the Induced Draft Fan 89TVAFG Figure (1),(1a)"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Rear and \nFront Bearing type (Dodge RT Sleevoil 5.44)"
  },
  {
   "type": "list",
   "items": [
    "Take out the temperatures sensor",
    "Drain the oil from the bearing house",
    "Isolate the cooling water supply",
    "Disassemble all cooling water house",
    "Screw off the nuts (1) connected with bearing house cover (2)",
    "Screw off the plunger screw (3)",
    "Remove cover top half from bearing (2)",
    "Remove sleeve top half (3) from shaft",
    "Lift the shaft by Jack",
    "Remove dust seal (5)",
    "Check the thrust collar for the fixed bearing (front bearing )",
    "Check the Babbitt face for any scratches and\n renewed if it needed",
    "Check the alignment of shaft wheel and motor",
    "Check the Babbitt face thrust plates (6)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly \nof the of the Rear and front Bearing"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well",
    "Assembly every part in reverse sequence \n of disassembly",
    "After finishing assembly of the\nbearing, \n the shaft must be rotated \n manually.",
    "Realignment of the fan and motor \n according to Table (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the coupling type Zurn SERIES ( F ), Figure (2)"
  },
  {
   "type": "list",
   "items": [
    "Disassemble the safety cover of coupling",
    "Screw off the bolt (1) of coupling sleeve (2)",
    "Remove the tow sleeves from hubs (3) and check hubs and sleeves teeth for any \n mechanical wear after clean every part well",
    "Check the O-ring in grooves seal (5)",
    "Check gap with feeler for hub separation at 905C \n points min. gap = 0.155\" max. gap = 0.250",
    "Chang the gasket between tow sleeve (4)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the \nCoupling"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well",
    "Assembly every part in reverse sequence \n of disassembly",
    "After finishing assembly of the\nbearing \n it mast be rotated the shaft manually",
    "Grease the coupling according to Table \n (1)",
    "Realignment of the fan and motor \n according to Table (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Impeller, Case, Shaft and Foundation"
  },
  {
   "type": "paragraph",
   "text": "Check the shaft seal clearance after change it upper clearance = 5/16\n In and Lower clearance = 11/16 \n Inch,"
  },
  {
   "type": "paragraph",
   "text": "Table no. 1"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "Clean every part well",
    "Check the Shaft from any defect (cracks deflection ) and repair or exchange \n it if needed",
    "Check the Impeller from any defect (cracks deflection ) and repair or \n exchange it if needed Check the foundation from any defect and Repair it if \n needed",
    "Check all anchor points from any defect (cracks deflection ) and repair or \n exchange it if needed",
    "If the Bolts are found to be lease tighten it and change the Bolts are Broken",
    "Inspected for mechanical interference between fan and Components",
    "Upper Clearance = 5/8 inch and lower \n clearance = 1/4 inch",
    "313",
    "After successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the value before and after inspection"
   ]
  },
  {
   "type": "paragraph",
   "text": "Table No. (2) The Induced Draft \nFan 89TVAFG"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Axial \n clearance between bearing and collar (Inch)"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Limit of alignment of coupling"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Temperature rear bearing house"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Temperature front bearing house"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Vibration level in front bearing"
  },
  {
   "type": "paragraph",
   "text": "Trouble Shooting"
  },
  {
   "type": "paragraph",
   "text": "The amount of lubrication \n must be verified."
  },
  {
   "type": "paragraph",
   "text": "The correct of oil type is \n used."
  },
  {
   "type": "paragraph",
   "text": "Investigated the oil \n contamination."
  },
  {
   "type": "paragraph",
   "text": "Change the dust seal if it \n needed."
  },
  {
   "type": "paragraph",
   "text": "High bearing temperature"
  },
  {
   "type": "paragraph",
   "text": "Check the quantity of \n cooling water."
  },
  {
   "type": "paragraph",
   "text": "Clean the cooling piping."
  },
  {
   "type": "paragraph",
   "text": "Clean and check (check \n valve) of cooling system"
  },
  {
   "type": "paragraph",
   "text": "Disassemble the bearing \n clean and fill new oil."
  },
  {
   "type": "paragraph",
   "text": "Figure \nNo. 1"
  },
  {
   "type": "paragraph",
   "text": "Figure \nNo. 1a"
  },
  {
   "type": "paragraph",
   "text": "Figure \nNo.2"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Induced Draft Fan Double Inlet\n89TVAFG\nWestinghouse Sturtevant Division USA\nIntroduction\nThis document out lines the major maintenance procedures P1, which must be carried \n out on an annually bases as indicated by \n Y1 in the title block.\nThe induced fans function: pulling the combustion \n gases from the furnace through the heat transfer surface in the superheaters, reheaters, economizer, and gases side preheater into the stack.\nThe first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \n EDEPC \n inspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n Abu Soltan Power Station, and certified by eng. Aly Mostafa Al Lethy EDEPC \n inspection & quality control head sector.\nTechnical Specification\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks \n surrounding the work area is requires,\nWear your safety helmet, shoes ... etc\nIsolate the circuit breaker for the forced draft fan.\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid feeler gauge, anti dust \n mask\nSuitable lifting device.\nWork to be Carried \nOut\nAfter Isolating the Induced Draft Fan 89TVAFG Figure (1),(1a)\nDisassembly of the Rear and \nFront Bearing type (Dodge RT Sleevoil 5.44)\nTake out the temperatures sensor\nDrain the oil from the bearing house\nIsolate the cooling water supply\nDisassemble all cooling water house\nScrew off the nuts (1) connected with bearing house cover (2)\nScrew off the plunger screw (3)\nRemove cover top half from bearing (2)\nRemove sleeve top half (3) from shaft\nLift the shaft by Jack\nRemove dust seal (5)\nCheck the thrust collar for the fixed bearing (front bearing )\nCheck the Babbitt face for any scratches and\n renewed if it needed\nCheck the alignment of shaft wheel and motor\nCheck the Babbitt face thrust plates (6)\nAssembly \nof the of the Rear and front Bearing\nClean every part well\nAssembly every part in reverse sequence \n of disassembly\nAfter finishing assembly of the\nbearing, \n the shaft must be rotated \n manually.\nRealignment of the fan and motor \n according to Table (1)\nDisassembly of the coupling type Zurn SERIES ( F ), Figure (2)\nDisassemble the safety cover of coupling\nScrew off the bolt (1) of coupling sleeve (2)\nRemove the tow sleeves from hubs (3) and check hubs and sleeves teeth for any \n mechanical wear after clean every part well\nCheck the O-ring in grooves seal (5)\nCheck gap with feeler for hub separation at 905C \n points min. gap = 0.155\" max. gap = 0.250\nChang the gasket between tow sleeve (4)\nAssembly of the \nCoupling\nClean every part well\nAssembly every part in reverse sequence \n of disassembly\nAfter finishing assembly of the\nbearing \n it mast be rotated the shaft manually\nGrease the coupling according to Table \n (1)\nRealignment of the fan and motor \n according to Table (1)\nImpeller, Case, Shaft and Foundation\nCheck the shaft seal clearance after change it upper clearance = 5/16\n In and Lower clearance = 11/16 \n Inch,\nTable no. 1\n\nClean every part well\nCheck the Shaft from any defect (cracks deflection ) and repair or exchange \n it if needed\nCheck the Impeller from any defect (cracks deflection ) and repair or \n exchange it if needed Check the foundation from any defect and Repair it if \n needed\nCheck all anchor points from any defect (cracks deflection ) and repair or \n exchange it if needed\nIf the Bolts are found to be lease tighten it and change the Bolts are Broken\nInspected for mechanical interference between fan and Components\nUpper Clearance = 5/8 inch and lower \n clearance = 1/4 inch\n313\nAfter successful inspection, operate the \n fan again, read all available record values and put them in table (2) and compare \n between the value before and after inspection\nTable No. (2) The Induced Draft \nFan 89TVAFG\nAxial \n clearance between bearing and collar (Inch)\nLimit of alignment of coupling\nTemperature rear bearing house\nTemperature front bearing house\nVibration level in front bearing\nTrouble Shooting\nThe amount of lubrication \n must be verified.\nThe correct of oil type is \n used.\nInvestigated the oil \n contamination.\nChange the dust seal if it \n needed.\nHigh bearing temperature\nCheck the quantity of \n cooling water.\nClean the cooling piping.\nClean and check (check \n valve) of cooling system\nDisassemble the bearing \n clean and fill new oil.\nFigure \nNo. 1\nFigure \nNo. 1a\nFigure \nNo.2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-015-05.JPG",
   "alt": ""
  }
 ]
}