{
 "id": "gen-docs-boilers-fan-014-r0-htm",
 "doc_number": "FAN-014-R0",
 "title_en": "Fan-014-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-014-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the equipment checklist I1, which must be performed on an annually \nbases as indicated by Y1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdel- Naeem Attalla, approved by eng. Deyaa Yousif Head Sector of Ataka \npower station (2x300 M.W+2x150 M.W), certified by eng. Aly Mostafa Al-Lethy \nEDEPC inspection and quality control head sector and revised by EDEPC inspection \n& quality control eng. Samir Abed El-Gelil"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification Forced Draft Fan Solyvent \n Ventec France"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Unity"
    ],
    [
     "Medium\n Output\n Temperature \n Density\n Pressure\n No. of \n revolutions\n Power consumption\n Motor \n Design",
     "Air \n 226.000 m3/h (at 273 kand \n l.033 bar )\n 266.700 m3/h \n 318 k \n 1.095 kg/m3\n 11.183.4/11.536,56 Pa\n 1480 rpm.\n 1009 kw\n 1200 kw/h = 1480 rpm\n RADIL"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Technical Specification \nForced Draught Fan Waagner Bero Austria"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Unity"
    ],
    [
     "Capacity \n Normal inlet temperature\n Higher inlet temperature\n Absorbed Power at normal \n temperature\n Rotation Speed \n Fan pressure rise static",
     "533068 m3/h\n 35 C\n 35 C\n 1747 kw\n 1480 rpm\n 8362 Pa"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks \n surrounding the work area.",
    "Wear your safety helmet, shoes ... etc",
    "Isolate the circuit breaker of the fan motor",
    "Disconnect electric terminals of fan motor",
    "The fan must be isolated mechanically by closing delivery damper"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning fluid, Manual puller,",
    "Feeler gauge, dial indicator",
    "Vibrometer \n straight edge"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Dismantling"
  },
  {
   "type": "paragraph",
   "text": "Sling the rotor"
  },
  {
   "type": "paragraph",
   "text": "Sling up the rotor and put it down on the maintenance area."
  },
  {
   "type": "paragraph",
   "text": "Remove the bearing using a hub puller."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the electric motors.",
    "Remove all the different guards.",
    "Uncouple the electric motor.",
    "Remove all the auxiliary equipments installed on the bearings \n pyrometric probes.",
    "Discharge the bearings of their oil.",
    "Break away the shaft tighness from the intel vane control.",
    "Disconnect the shaped inlets from the inlet vane control.",
    "Remove the upper part of the fan casing and the 2 inlet vane \n control upper.",
    "REMARK : Normally all the bearing \n compounds are marked in order to avoid any mistake during the reassembly.",
    "Unscrew the two side parts of each bearing taking care to not \n damage the gaskets.",
    "Remove the upper part of each bearing taking care to not \n damage the gaskets.",
    "REMARK: We advise to put the rotor \n on wooden made supports in order to avoid to damage the shaft or the impeller.",
    "Remove the half coupling from the shaft.",
    "Remove the backstop from the shaft.",
    "Remove the central bolt of each bearing",
    "Slide the outer side of each bearing to the shaft tip.",
    "Slide the outer spacers to the shaft tips.",
    "REMARK: an already used rolling \n bearing can not be reused after dismantling."
   ]
  },
  {
   "type": "list",
   "items": [
    "Check that the shaft has no \n damage",
    "Install the rolling bearings on \n the shaft as indicated hereunder :",
    "The rolling bearings are installed tightened on \n the shaft.",
    "Check that rolling bearing have no foreign \n substances, in this case, clean them white spirit or petrol",
    "Heat the rolling bearing in an oil bath at a \n temperature of 100 \n C \n to 120 \n C \n without exceeding 120\n C",
    "Check that the oil rings are well installed on \n the outer spacers stayed in place",
    "Slid the rolling bearing on the shaft and lock \n them against the inner spacers",
    "Assemble the brake washers",
    "Screw the central bolts and brake washers",
    "Assemble the half coupling",
    "Sling the rotor",
    "Sling up the rotor and install it on its place on \n the casing",
    "Assemble the upper parts of bearing housings",
    "Fill the bearing with oil .",
    "Assemble the remaining parts of the fan in the \n reverse order of the disassembly"
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record Data Sheet \n MRDS"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Setting Value",
     "Unit",
     "Before \n Inspection",
     "After \n Inspection",
     "Remarks"
    ],
    [
     "Vibration",
     "",
     "mm / sec",
     "",
     "",
     ""
    ],
    [
     "Clearance",
     "Radial,\n Axial (impeller)",
     "mm",
     "",
     "",
     ""
    ],
    [
     "Alignment",
     "Radial \n Axial",
     "mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan code:"
  },
  {
   "type": "paragraph",
   "text": "Tested \nby: \nTest date: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document out lines the equipment checklist I1, which must be performed on an annually \nbases as indicated by Y1 in the above title block.\nThe first draft initiated by eng. Abdel- Naeem Attalla, approved by eng. Deyaa Yousif Head Sector of Ataka \npower station (2x300 M.W+2x150 M.W), certified by eng. Aly Mostafa Al-Lethy \nEDEPC inspection and quality control head sector and revised by EDEPC inspection \n& quality control eng. Samir Abed El-Gelil\nTechnical Specification Forced Draft Fan Solyvent \n Ventec France\nItem | Unity\nMedium\n Output\n Temperature \n Density\n Pressure\n No. of \n revolutions\n Power consumption\n Motor \n Design | Air \n 226.000 m3/h (at 273 kand \n l.033 bar )\n 266.700 m3/h \n 318 k \n 1.095 kg/m3\n 11.183.4/11.536,56 Pa\n 1480 rpm.\n 1009 kw\n 1200 kw/h = 1480 rpm\n RADIL\nTechnical Specification \nForced Draught Fan Waagner Bero Austria\nItem | Unity\nCapacity \n Normal inlet temperature\n Higher inlet temperature\n Absorbed Power at normal \n temperature\n Rotation Speed \n Fan pressure rise static | 533068 m3/h\n 35 C\n 35 C\n 1747 kw\n 1480 rpm\n 8362 Pa\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks \n surrounding the work area.\nWear your safety helmet, shoes ... etc\nIsolate the circuit breaker of the fan motor\nDisconnect electric terminals of fan motor\nThe fan must be isolated mechanically by closing delivery damper\nTools and Equipment\nCleaning fluid, Manual puller,\nFeeler gauge, dial indicator\nVibrometer \n straight edge\nWork to be Carried Out\nDismantling\nSling the rotor\nSling up the rotor and put it down on the maintenance area.\nRemove the bearing using a hub puller.\nDisconnect the electric motors.\nRemove all the different guards.\nUncouple the electric motor.\nRemove all the auxiliary equipments installed on the bearings \n pyrometric probes.\nDischarge the bearings of their oil.\nBreak away the shaft tighness from the intel vane control.\nDisconnect the shaped inlets from the inlet vane control.\nRemove the upper part of the fan casing and the 2 inlet vane \n control upper.\nREMARK : Normally all the bearing \n compounds are marked in order to avoid any mistake during the reassembly.\nUnscrew the two side parts of each bearing taking care to not \n damage the gaskets.\nRemove the upper part of each bearing taking care to not \n damage the gaskets.\nREMARK: We advise to put the rotor \n on wooden made supports in order to avoid to damage the shaft or the impeller.\nRemove the half coupling from the shaft.\nRemove the backstop from the shaft.\nRemove the central bolt of each bearing\nSlide the outer side of each bearing to the shaft tip.\nSlide the outer spacers to the shaft tips.\nREMARK: an already used rolling \n bearing can not be reused after dismantling.\nCheck that the shaft has no \n damage\nInstall the rolling bearings on \n the shaft as indicated hereunder :\nThe rolling bearings are installed tightened on \n the shaft.\nCheck that rolling bearing have no foreign \n substances, in this case, clean them white spirit or petrol\nHeat the rolling bearing in an oil bath at a \n temperature of 100 \n C \n to 120 \n C \n without exceeding 120\n C\nCheck that the oil rings are well installed on \n the outer spacers stayed in place\nSlid the rolling bearing on the shaft and lock \n them against the inner spacers\nAssemble the brake washers\nScrew the central bolts and brake washers\nAssemble the half coupling\nSling the rotor\nSling up the rotor and install it on its place on \n the casing\nAssemble the upper parts of bearing housings\nFill the bearing with oil .\nAssemble the remaining parts of the fan in the \n reverse order of the disassembly\nMRDS Maintenance Record Data Sheet \n MRDS\nItem | Setting Value | Unit | Before \n Inspection | After \n Inspection | Remarks\nVibration |  | mm / sec |  |  | \nClearance | Radial,\n Axial (impeller) | mm |  |  | \nAlignment | Radial \n Axial | mm |  |  | \nLocation: Fan code:\nTested \nby: \nTest date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  }
 ]
}