{
 "id": "gen-docs-boilers-fan-015-r0-htm",
 "doc_number": "FAN-015-R0",
 "title_en": "Fan-015-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-015-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Forced Draft Fan Double Inlet"
  },
  {
   "type": "paragraph",
   "text": "73TVAFG"
  },
  {
   "type": "paragraph",
   "text": "Westinghouse Sturtevant Division USA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection checklist I1, which must be carried \n out every three months as indicated by M3 \n in the title block."
  },
  {
   "type": "paragraph",
   "text": "The forced draft \n fan function: pushing atmospheric air through the air preheater dampers through \n various air ducts and burners into the furnace."
  },
  {
   "type": "paragraph",
   "text": "These fans are \n installed upstream of boiler to supply the required amount of air for \n combustion,"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \n EDEPC \n inspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n Abu Soltan Power Station, and certified by eng. Aly Mostafa Al Lethy EDEPC \n inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "Speed of motor",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence (rope) with caution marks \n surrounding the work area is requires,",
    "Wear your safety helmet, shoes ... etc",
    "Isolate the circuit breaker for the \n forced draft fan."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning Fluid Feeler gauge, anti dust \n mask",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Before Isolating the \nForced Draft Fan Mechanically and Electrically"
  },
  {
   "type": "list",
   "items": [
    "Measure the vibration (3: 6 Mils)",
    "Listen and check any \n abnormal Noise.",
    "Check the Lubrication oil Level in \nfront and rear bearing housing",
    "Check the Temperature of rear and \nfront bearing\n800 oF",
    "Check any leakage of oil Lubrication from front or rear bearing.",
    "Check any leakage of water \n cooling from front or rear bearing.",
    "Read and check the quantity of air \naccording lead.",
    "Check any oil leakage from \n dust seal."
   ]
  },
  {
   "type": "paragraph",
   "text": "After Isolating the Forced Draft Fan Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Check the front / rear bearing and replace the defect bearing."
  },
  {
   "type": "paragraph",
   "text": "Check the shaft seals and replace it if needed."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the safety cover of the coupling ."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from o-rings or gasket"
  },
  {
   "type": "paragraph",
   "text": "Check gap with feeler for hob separation at 905C \n points = 1/8 \"."
  },
  {
   "type": "paragraph",
   "text": "Check hubs alignment with straight edges 905C \n points"
  },
  {
   "type": "paragraph",
   "text": "Lubricant hub and sleeve teeth with new grease before cleaning all parts"
  },
  {
   "type": "paragraph",
   "text": "Check the alignment of the coupling half's and re-alignment it if needed."
  },
  {
   "type": "paragraph",
   "text": "Clean the pipes of water cooling by opening the drains."
  },
  {
   "type": "paragraph",
   "text": "Check and clean the check valve of water cooling."
  },
  {
   "type": "paragraph",
   "text": "Check and retighten all bolts."
  },
  {
   "type": "paragraph",
   "text": "Check every part well."
  },
  {
   "type": "paragraph",
   "text": "After successful inspection, operate the fan again \nread all available record values and put them in table (2) and compare between the \nvalues before and after inspection"
  },
  {
   "type": "list",
   "items": [
    "Check the front / rear bearing and replace the defect bearing.",
    "Check the shaft seals and replace it if needed.",
    "Dismantle the safety cover of the coupling .",
    "Check any leakage from o-rings or gasket",
    "Check gap with feeler for hob separation at 905C \n points = 1/8 \".",
    "Check hubs alignment with straight edges 905C \n points",
    "Lubricant hub and sleeve teeth with new grease before cleaning all parts",
    "Check the alignment of the coupling half's and re-alignment it if needed.",
    "Clean the pipes of water cooling by opening the drains.",
    "Check and clean the check valve of water cooling.",
    "Check and retighten all bolts.",
    "Check every part well.",
    "After successful inspection, operate the fan again \nread all available record values and put them in table (2) and compare between the \nvalues before and after inspection"
   ]
  },
  {
   "type": "paragraph",
   "text": "Table No. (2) Forced Draft Fan 73TVAFG"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Axial \n clearance between bearing and collar (Inch)"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Limit of alignment of coupling"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Temperature rear bearing house"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Temperature front bearing house"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Vibration level in front bearing"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Forced Draft Fan Double Inlet\n73TVAFG\nWestinghouse Sturtevant Division USA\nIntroduction\nThis document outlines the equipment inspection checklist I1, which must be carried \n out every three months as indicated by M3 \n in the title block.\nThe forced draft \n fan function: pushing atmospheric air through the air preheater dampers through \n various air ducts and burners into the furnace.\nThese fans are \n installed upstream of boiler to supply the required amount of air for \n combustion,\nThe first draft initiated by \n eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by \n EDEPC \n inspection & quality control \n eng. Samir Abd El- Gelil, \napproved by eng. Mokhter Abd Ellatif; head \nSector of \n Abu Soltan Power Station, and certified by eng. Aly Mostafa Al Lethy EDEPC \n inspection & quality control head sector.\nTechnical Specification\n\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence (rope) with caution marks \n surrounding the work area is requires,\nWear your safety helmet, shoes ... etc\nIsolate the circuit breaker for the \n forced draft fan.\nTools and Equipment\nComplete maintenance tool set\nCleaning Fluid Feeler gauge, anti dust \n mask\nSuitable lifting device.\nWork to be Carried \nOut\nBefore Isolating the \nForced Draft Fan Mechanically and Electrically\nMeasure the vibration (3: 6 Mils)\nListen and check any \n abnormal Noise.\nCheck the Lubrication oil Level in \nfront and rear bearing housing\nCheck the Temperature of rear and \nfront bearing\n800 oF\nCheck any leakage of oil Lubrication from front or rear bearing.\nCheck any leakage of water \n cooling from front or rear bearing.\nRead and check the quantity of air \naccording lead.\nCheck any oil leakage from \n dust seal.\nAfter Isolating the Forced Draft Fan Mechanically and Electrically\nCheck the front / rear bearing and replace the defect bearing.\nCheck the shaft seals and replace it if needed.\nDismantle the safety cover of the coupling .\nCheck any leakage from o-rings or gasket\nCheck gap with feeler for hob separation at 905C \n points = 1/8 \".\nCheck hubs alignment with straight edges 905C \n points\nLubricant hub and sleeve teeth with new grease before cleaning all parts\nCheck the alignment of the coupling half's and re-alignment it if needed.\nClean the pipes of water cooling by opening the drains.\nCheck and clean the check valve of water cooling.\nCheck and retighten all bolts.\nCheck every part well.\nAfter successful inspection, operate the fan again \nread all available record values and put them in table (2) and compare between the \nvalues before and after inspection\nCheck the front / rear bearing and replace the defect bearing.\nCheck the shaft seals and replace it if needed.\nDismantle the safety cover of the coupling .\nCheck any leakage from o-rings or gasket\nCheck gap with feeler for hob separation at 905C \n points = 1/8 \".\nCheck hubs alignment with straight edges 905C \n points\nLubricant hub and sleeve teeth with new grease before cleaning all parts\nCheck the alignment of the coupling half's and re-alignment it if needed.\nClean the pipes of water cooling by opening the drains.\nCheck and clean the check valve of water cooling.\nCheck and retighten all bolts.\nCheck every part well.\nAfter successful inspection, operate the fan again \nread all available record values and put them in table (2) and compare between the \nvalues before and after inspection\nTable No. (2) Forced Draft Fan 73TVAFG\nAxial \n clearance between bearing and collar (Inch)\nLimit of alignment of coupling\nTemperature rear bearing house\nTemperature front bearing house\nVibration level in front bearing",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}