{
 "id": "gen-docs-boilers-fan-016-r0-htm",
 "doc_number": "FAN-016-R0",
 "title_en": "Fan-016-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-016-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be performed \n on an annually bases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first\ndraft is initiated by eng. Ekramy Mostafa Mohamad, tested by eng Gamal Abdel Meniem Abu Saree, accepted by general \n director of mechanical maintenance eng. Ebrahim Zarea and approved by eng. Fathi El Sayed head \n sector of Kurimat PS. This document \n certified by eng. Gamal El-Din Abdel Wahab UEEPC general director of\n inspection & quality control and MPIS Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc",
    "Isolate the circuit breaker for the Seal Air Fan."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid feeler gauge, anti dust \n mask",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "paragraph",
   "text": "Coupling"
  },
  {
   "type": "paragraph",
   "text": "Coupling Disassembly\nand Grid Removal"
  },
  {
   "type": "table",
   "rows": [
    [
     "1.",
     "Remove the cover halves and grid.",
     ""
    ],
    [
     "2.",
     "A round rod or screwdriver that will conveniently fit into the open loop \n ends of the grid is required."
    ],
    [
     "3.",
     "Begin at the open end of the grid section and insert the rod or the \n screwdriver into the loop ends."
    ],
    [
     "4.",
     "Use the teeth adjacent to each loop as a fulcrum and pry the grid out \n radially in even, gradual stages, proceeding alternately from side to side."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Assembly of type T10 Steel FLEX Tapered Grid Couplings"
  },
  {
   "type": "paragraph",
   "text": "Clearance Fit Hubs"
  },
  {
   "type": "paragraph",
   "text": "Clean all parts using a\nnon-flammable\nsolvent"
  },
  {
   "type": "paragraph",
   "text": "Check hubs, shafts and key ways for burrs."
  },
  {
   "type": "paragraph",
   "text": "Don't heat clearance fit hubs with flange face flush with shaft ends or as \notherwise specified and tighten setscrews"
  },
  {
   "type": "list",
   "items": [
    "Clean all parts using a\nnon-flammable\nsolvent",
    "Check hubs, shafts and key ways for burrs.",
    "Don't heat clearance fit hubs with flange face flush with shaft ends or as \notherwise specified and tighten setscrews"
   ]
  },
  {
   "type": "paragraph",
   "text": "Interference Fit Hubs"
  },
  {
   "type": "paragraph",
   "text": "Furnished without setscrews"
  },
  {
   "type": "paragraph",
   "text": "Heat hubs to a maximum of 275 oF\n(135 oC) using an oven, torch,\ninduction heater or an oil bath"
  },
  {
   "type": "list",
   "items": [
    "Furnished without setscrews",
    "Heat hubs to a maximum of 275 oF\n(135 oC) using an oven, torch,\ninduction heater or an oil bath"
   ]
  },
  {
   "type": "paragraph",
   "text": "Warning:"
  },
  {
   "type": "paragraph",
   "text": "If and oil bath is used, the oil\nmust be have a flash point of 350 oF\n(177 oC) or higher."
  },
  {
   "type": "paragraph",
   "text": "Don't rest hubs on the bottom of\nthe container."
  },
  {
   "type": "paragraph",
   "text": "Don't use an open flame in a combustible atmosphere or near combustible \nmaterials."
  },
  {
   "type": "paragraph",
   "text": "Mount hubs as quickly as possible with flange face flush \nwith shaft end."
  },
  {
   "type": "paragraph",
   "text": "Allow hubs to cool before proceeding"
  },
  {
   "type": "paragraph",
   "text": "Insert setscrews (if required) and tighten"
  },
  {
   "type": "list",
   "items": [
    "If and oil bath is used, the oil\nmust be have a flash point of 350 oF\n(177 oC) or higher.",
    "Don't rest hubs on the bottom of\nthe container.",
    "Don't use an open flame in a combustible atmosphere or near combustible \nmaterials.",
    "Mount hubs as quickly as possible with flange face flush \nwith shaft end.",
    "Allow hubs to cool before proceeding",
    "Insert setscrews (if required) and tighten"
   ]
  },
  {
   "type": "paragraph",
   "text": "Mount \nSeals and Hubs"
  },
  {
   "type": "table",
   "rows": [
    [
     "1.",
     "Lock out starting switch of prime",
     ""
    ],
    [
     "2.",
     "Clean all metal parts using a non-flammable solvent"
    ],
    [
     "3.",
     "Lightly coats seals with grease and place on shafts BEFORE mounting hubs"
    ],
    [
     "4.",
     "Heat interference fit hubs as previously instructed"
    ],
    [
     "5.",
     "Seal keyways to prevent leakage"
    ],
    [
     "6.",
     "Mount hubs on their respective shafts so the hub face is flush\n with the end of its shaft unless \n otherwise indicated."
    ],
    [
     "7.",
     "Tighten setscrews when furnished."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Gap and Angular Alignment"
  },
  {
   "type": "table",
   "rows": [
    [
     "1.",
     "Use a spacer bar equal in thickness to the gap specified in Table 1",
     ""
    ],
    [
     "2.",
     "Insert bar as shown below left,\nto same depth at 90o intervals and measure clearance \nbetween bar and hub face with feelers."
    ],
    [
     "3.",
     "The difference in minimum and maximum measurements\nmust not exceed the ANGULAR installation\nlimits \nspecified in\nTable 1."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Offset Alignment"
  },
  {
   "type": "table",
   "rows": [
    [
     "1.",
     "Align a straight edge rests\nsquarely (or within the limits specified\nin Table 2) on both hubs as shown\nabove and also at 90o intervals.",
     ""
    ],
    [
     "2.",
     "Check with feelers."
    ],
    [
     "3.",
     "The clearance must not exceed the PARALLEL OFFSET installation limits specified \nin Table 1."
    ],
    [
     "4.",
     "Tighten all foundation bolts and repeat steps 2 and 3."
    ],
    [
     "5.",
     "Realign coupling if necessary."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Insert Grid"
  },
  {
   "type": "table",
   "rows": [
    [
     "1.",
     "Pack gap and grooves with\nspecified lubricant before inserting grid.",
     ""
    ],
    [
     "2.",
     "When grid are furnished in two or more segments, install them so that all cut \nends extend in the same direction; this will assure correct grid \ncontact with non-rotating pin in cover halves."
    ],
    [
     "3.",
     "Spread the grid slightly to pass over the coupling teeth and seat with a soft mallet."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Pack with Grease and \nAssemble Covers"
  },
  {
   "type": "table",
   "rows": [
    [
     "1.",
     "Pack the spaces between and around \n the grid with as much lubricant as possible and wipe off excess flush with \n top of grid.",
     ""
    ],
    [
     "2.",
     "Position seals on hubs to line up\nwith grooves in cover."
    ],
    [
     "3.",
     "Position gaskets on flange of\nlower cover half and assemble covers so that the match marks are on the same\nside."
    ],
    [
     "4.",
     "Push gaskets in until they stop\nagainst the seals and secure cover halves with fasteners, tighten to torque\nspecified in Table2."
    ],
    [
     "5.",
     "Make sure gaskets stay in \nposition during tightening of fasteners"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "CAUTION: Make certain lube plugs are installed before operating."
  },
  {
   "type": "paragraph",
   "text": "Maintenance Procedures"
  },
  {
   "type": "table",
   "rows": [
    [
     "1.",
     "Check alignment per. If the maximum operating\nmisalignment limits are exceeded, realign the coupling to the recommended\ninstallation limits (see table2).",
     "VERTICAL COUPLING"
    ],
    [
     "2.",
     "Check tightening torques of all\nfasteners."
    ],
    [
     "3.",
     "Inspect seal ring and gasket to\ndetermine if replacement is required. If leaking grease, replace."
    ],
    [
     "4.",
     "When connected equipment is\nserviced:"
    ],
    [
     "",
     "a) \n Disassemble the coupling and inspect for wear.\n b) \nReplace worn parts.\nc) Clean grease from coupling and repack with new grease.\nd) Install coupling using new gasket."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Periodic Lubrication"
  },
  {
   "type": "table",
   "rows": [
    [
     "1.",
     "The required frequency of \nlubrication is directly related to the type of lubricant chosen, and the \noperating conditions.",
     ""
    ],
    [
     "2.",
     "Steelflex couplings lubricated with common industrial\nlubricants should be relubed annually."
    ],
    [
     "3.",
     "The use of Falk Long Term Grease\n(LTG) will allow relube intervals to be extended to\nbeyond five years."
    ],
    [
     "4.",
     "When relubing,\nremove both lube plugs and insert lube fitting."
    ],
    [
     "5.",
     "Fill with recommended lubricant\nuntil an excess appears at the opposite hole."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Caution: Make certain all plugs have been inserted after\nlubricating."
  },
  {
   "type": "paragraph",
   "text": "Parts Interchangeability"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "PART NUMBERS\n 1. Seal (T10)\n 2. Cover (T10)\n 3. Hub (Specify bore and keyway)\n 4. Grid\n 5. Gasket (T10)\n 6. Fasteners (T10) --- Coupling\n may be supplied with one \n set each of inch series Fasteners \n and metric Fasteners \n 7. Lube Plug."
    ],
    [
     "ORDER INFORMATION\n 1. Identify part (s) required by\n name above.\n 2. Furnish the following \n information:\n EXAMPLE\n Coupling Size: 1030\n Coupling Type: T10\n Model B\n Bore: 1,375\n Keyway .375 x .187\n 3. Price parts from price list\n 422 - 110 and appropriate \n discount sheet."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Type Coupling Installation & \nAlignment Data"
  },
  {
   "type": "paragraph",
   "text": "Table 1: Misalignment and End Float"
  },
  {
   "type": "table",
   "rows": [
    [
     "Size",
     "Installation Limits",
     "Operating Limits",
     "Cover Fastener\n Tightening\n Torque Volts",
     "Allow Speed (rpm)",
     "Lube Wt"
    ],
    [
     "Parallel\n Offset-p",
     "Angular\n (X-Y)",
     "Normal Gap 100%",
     "Parallel \n offset-p",
     "Angular\n (X-Y)",
     "End Float Physical Limit\n (Min.)\n 2 x F"
    ],
    [
     "Max\n in",
     "Max.\n mm",
     "Max\n in",
     "Max.\n mm",
     "in",
     "mm",
     "Max\n in",
     "Max.\n mm",
     "Max\n in",
     "Max.\n mm",
     "in",
     "mm",
     "In. Series Fasteners (Ib-in.)",
     "Metric Fasteners (Nm)",
     "Ib",
     "kg"
    ],
    [
     "1020T",
     "0.06",
     "0.15",
     "0.003",
     "0.08",
     "0.125",
     "3",
     "0.012",
     "0.30",
     ".010",
     "0.25",
     "0.210",
     "5.33",
     "100",
     "11.3",
     "4500",
     "0.06",
     "0.03"
    ],
    [
     "1030T",
     "0.06",
     "0.15",
     "0.003",
     "0.08",
     "0.125",
     "3",
     "0.012",
     "0.30",
     ".012",
     "0.30",
     "0.198",
     "5.03",
     "100",
     "11.3",
     "4500",
     "0.09",
     "0.04"
    ],
    [
     "I040T",
     "0.12",
     "0.15",
     "0.003",
     "0.08",
     "0.125",
     "3",
     "0.012",
     "0.30",
     ".013",
     "0.33",
     "0.211",
     "5.36",
     "100",
     "11.3",
     "4500",
     "0.12",
     "0.05"
    ],
    [
     "1050T",
     "0.IS",
     "0.20",
     "0.004",
     "0.10",
     "0.125",
     "3",
     "0.016",
     "0.41",
     ".016",
     "0.41",
     "0.212",
     "5.38",
     "200",
     "23.6",
     "4500",
     "0.I5",
     "0.07"
    ],
    [
     "1060T",
     "0.19",
     "0.20",
     "0.005",
     "0.13",
     "0.125",
     "3",
     "0.016",
     "0.41",
     ".018",
     "0.46",
     "0.258",
     "&.55",
     "200",
     "23.6",
     "4350",
     "0.19",
     "0.09"
    ],
    [
     "10701",
     "0.25",
     "0.20",
     "0.005",
     "0.13",
     "0.125",
     "3",
     "0.016",
     "0.41",
     ".020",
     "0.51",
     "0.259",
     "6.58",
     "200",
     "23.6",
     "4125",
     "0.25",
     "0.11"
    ],
    [
     "1010T",
     "0.38",
     "0.20",
     "0.006",
     "0.IS",
     "0.125",
     "3",
     "0.016",
     "0.41",
     ".024",
     "0.61",
     "0.288",
     "7.32",
     "200",
     "23.6",
     "3600",
     "0.38",
     "0.17"
    ],
    [
     "11090T",
     "0.56",
     "0.20",
     "0.007",
     "0.18",
     "0.125",
     "3",
     "0.016",
     "0.41",
     ".028",
     "0.71",
     "0.286",
     "7.26",
     "200",
     "23.6",
     "3600",
     "0.56",
     "0.25"
    ],
    [
     "11100T",
     "0.94",
     "0.25",
     "0.008",
     "0.20",
     "0.188",
     "5",
     "0.020",
     "0.51",
     ".033",
     "0.84",
     "0.429",
     "10.90",
     "312",
     "35",
     "2440",
     "0.94",
     "0.43"
    ],
    [
     "1110T",
     "1.1",
     "0.25",
     "0.009",
     "0.23",
     "0.188",
     "5",
     "0.020",
     "0.51",
     ".036",
     "0.91",
     ".429",
     "10.90",
     "312",
     "35",
     "2250",
     "1.1",
     "0.51"
    ],
    [
     "1120T",
     "1.6",
     "0.28",
     "0.010",
     "0.25",
     "0.25",
     "6",
     "0.022",
     "0.56",
     "0.04",
     "1.02",
     ".556",
     "14.12",
     "650",
     "73",
     "2025",
     "1.6",
     "0.74"
    ],
    [
     "1130T",
     "2.0",
     "0.28",
     "0.012",
     "0.30",
     "0.25",
     "6",
     "0.022",
     "0.56",
     "0.047",
     "1.19",
     ".551",
     "14.00",
     "650",
     "73",
     "1800",
     "2.0",
     "0.91"
    ],
    [
     "1140T",
     "2.5",
     "0.28",
     "0.013",
     "0.33",
     "0.25",
     "6",
     "0.022",
     "0.56",
     "0.053",
     "1.35",
     ".571",
     "14.50",
     "650",
     "73",
     "1650",
     "2.5",
     "1.14"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Bearing"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Renk \nSleeve Bearing System Pedestal type \"ER\" - Finned Housing (with type 10 Seal On \nBoth Sides)"
  },
  {
   "type": "paragraph",
   "text": "To disassemble the bearing liner and\nall associated parts from the bearing housing, carry out the following\ninstructions. Carefully store all disassembled parts in a safe location."
  },
  {
   "type": "paragraph",
   "text": "Thoroughly\nclean the exterior of the bearing housing. Loosen and remove the oil drain plug\n(1) at the bottom of the bearing housing (2). Drain the oil from the bearing\nhousing."
  },
  {
   "type": "paragraph",
   "text": "Loosen and remove the bolts (6) at\nthe split line of the bearing housing (2) and bearing housing \ncap (5)."
  },
  {
   "type": "paragraph",
   "text": "Use the lifting eyebolts (10) to lift (by hand or hoist) the bearing housing\ncap (5) straight up, so that the cap is completely disengaged from the lower\nhalves of the labyrinth seals (18), labyrinth seal carriers (13), bearing\nhousing (2), and the bearing liner (16)."
  },
  {
   "type": "paragraph",
   "text": "Pull the bearing housing cap (5) forward out of and away from the bearing area.\nLoosen and remove the bolts (14) securing the upper halves of the seal carriers\n(13) to the bearing housing cap (5). Remove the seal carriers."
  },
  {
   "type": "paragraph",
   "text": "Lift (by hand\nor hoist) the upper half of the bearing liner (15) and remove it."
  },
  {
   "type": "paragraph",
   "text": "Loosen and remove the bolts at the\nsplit line of the oil ring (17). Carefully disengage the dowels holding the oil\nring halves together and remove the oil ring."
  },
  {
   "type": "paragraph",
   "text": "Remove the garter springs (19) that encircle the labyrinth seals (18). Lift off\nthe upper half of each seal, then rotate the lower half of each seal out of the groove in\nthe lower half of each seal carrier (13)."
  },
  {
   "type": "paragraph",
   "text": "Disconnect and\nremove RTD's, thermocouples, or any other temperature\ndetecting instruments that enter the lower half of the bearing liner (16)."
  },
  {
   "type": "paragraph",
   "text": "Using a hoist\nor jack, raise the shaft slightly so that the lower half of the bearing liner\n(16) can be rolled out of the bearing housing (2)."
  },
  {
   "type": "paragraph",
   "text": "Roll out (be careful not to use\nexcessive force) the lower half of the bearing liner (16) and \nremove it."
  },
  {
   "type": "paragraph",
   "text": "Loosen and remove the bolts (14)\nsecuring the lower halves of the seal carriers (13) to the bearing housing (2).\nRemove the seal carriers."
  },
  {
   "type": "paragraph",
   "text": "Thoroughly clean and inspect all individual parts which have been removed.\nClean the interior of the bearing housing."
  },
  {
   "type": "paragraph",
   "text": "To reassemble the Renk Bearing System, follow the preceding instructions in the reverse order."
  },
  {
   "type": "list",
   "items": [
    "To disassemble the bearing liner and\nall associated parts from the bearing housing, carry out the following\ninstructions. Carefully store all disassembled parts in a safe location.",
    "Thoroughly\nclean the exterior of the bearing housing. Loosen and remove the oil drain plug\n(1) at the bottom of the bearing housing (2). Drain the oil from the bearing\nhousing.",
    "Loosen and remove the bolts (6) at\nthe split line of the bearing housing (2) and bearing housing \ncap (5).",
    "Use the lifting eyebolts (10) to lift (by hand or hoist) the bearing housing\ncap (5) straight up, so that the cap is completely disengaged from the lower\nhalves of the labyrinth seals (18), labyrinth seal carriers (13), bearing\nhousing (2), and the bearing liner (16).",
    "Pull the bearing housing cap (5) forward out of and away from the bearing area.\nLoosen and remove the bolts (14) securing the upper halves of the seal carriers\n(13) to the bearing housing cap (5). Remove the seal carriers.",
    "Lift (by hand\nor hoist) the upper half of the bearing liner (15) and remove it.",
    "Loosen and remove the bolts at the\nsplit line of the oil ring (17). Carefully disengage the dowels holding the oil\nring halves together and remove the oil ring.",
    "Remove the garter springs (19) that encircle the labyrinth seals (18). Lift off\nthe upper half of each seal, then rotate the lower half of each seal out of the groove in\nthe lower half of each seal carrier (13).",
    "Disconnect and\nremove RTD's, thermocouples, or any other temperature\ndetecting instruments that enter the lower half of the bearing liner (16).",
    "Using a hoist\nor jack, raise the shaft slightly so that the lower half of the bearing liner\n(16) can be rolled out of the bearing housing (2).",
    "Roll out (be careful not to use\nexcessive force) the lower half of the bearing liner (16) and \nremove it.",
    "Loosen and remove the bolts (14)\nsecuring the lower halves of the seal carriers (13) to the bearing housing (2).\nRemove the seal carriers.",
    "Thoroughly clean and inspect all individual parts which have been removed.\nClean the interior of the bearing housing.",
    "To reassemble the Renk Bearing System, follow the preceding instructions in the reverse order."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "Disassembly Instructions"
    ],
    [
     "",
     "( 1 )",
     "Drain Plug",
     "( 14 )",
     "Labyrinth Seal Carrier Bolt"
    ],
    [
     "",
     "( 2 )",
     "Bearing Housing",
     "( 15 )",
     "Bearing Liner - Top Half"
    ],
    [
     "",
     "( 5 )",
     "Bearing Housing Cap",
     "( 16 )",
     "Bearing Liner - Bottom Half"
    ],
    [
     "",
     "( 6 )",
     "Bearing Housing Cap Split Line Bolt",
     "( 17)",
     "Oil Ring"
    ],
    [
     "",
     "( 10 )",
     "Lifting Eyebolt",
     "( 18 )",
     "Labyrinth Seal"
    ],
    [
     "",
     "( 13 )",
     "Labyrinth Seal Carrier",
     "( 19 )",
     "Garter Spring"
    ],
    [
     "PEDESTAL TYPE \"ER\" FINNED HOUSING"
    ],
    [
     "(with type 10 Seal on Both Sides)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Reassembly"
  },
  {
   "type": "paragraph",
   "text": "Check\nmounting structure, making sure it is rigid, level and well supported."
  },
  {
   "type": "paragraph",
   "text": "Inspect shaft to ensure it is smooth (Ra ≤ 0.4,\nequivalent to 32 micro-inch finish, or better), within the dimensions and\ntolerances given by RENK Corporation and free of burrs or rough spots."
  },
  {
   "type": "paragraph",
   "text": "After removing the upper part of the housing (2) and the\nbearing liner (3 & 4), the interior of the housing and the remaining surfaces\nof the liner are to be cleaned thoroughly and checked for any damage caused in\ntransit."
  },
  {
   "type": "paragraph",
   "text": "Before the bottom liner half \nis\nreplaced, apply oil to the spherical seats in the housing base and the liner.\nThe shaft (5) may now be partially lowered into position. Special care must be\ntaken so that the axial surfaces of the locating bearing are not damaged."
  },
  {
   "type": "paragraph",
   "text": "As soon as the shaft has reached a distance of approx. 2\nmm (0.08 Inch) from the liner base, the housing base can be precisely aligned.\nThe control is made by checking the distances between the shaft and the lateral\nbores in the housing."
  },
  {
   "type": "paragraph",
   "text": "After the split faces of the bottom liner half and the\nhousing base are aligned, apply oil to the shaft\nand the liner. Then lower the shaft into place in the liner. With a slight\nhammer blow against the housing base settle the liner into its seating so that\nthe liner axis and shaft axis are parallel."
  },
  {
   "type": "paragraph",
   "text": "The loose oil\nring (6) is installed next."
  },
  {
   "type": "paragraph",
   "text": "The ring must be handled with special\ncare as reliable operation of the bearing is also dependent on the effective and reliable\nfunctioning of the oil ring."
  },
  {
   "type": "paragraph",
   "text": "The bolts must be tightly fastened."
  },
  {
   "type": "paragraph",
   "text": "Split\nmisalignment must be avoided and any burrs or edges carefully removed in order\nto ensure smooth running of the ring."
  },
  {
   "type": "paragraph",
   "text": "In\nany dis- and reassembly, care must be taken that the\noil ring is not distorted and its geometrical shape is maintained."
  },
  {
   "type": "paragraph",
   "text": "The outside of the two liner halves is stamped with\nidentification numbers or marks near the split line."
  },
  {
   "type": "paragraph",
   "text": "Make\nsure that these marks align and the split faces are clean when placing-the top\nliner half (3) Into position."
  },
  {
   "type": "paragraph",
   "text": "Incorrect fitting may lead to heavy damage due to clamping\nof the shaft."
  },
  {
   "type": "paragraph",
   "text": "Check\nto ensure that the loose oil ring can still rotate freely on the shaft."
  },
  {
   "type": "paragraph",
   "text": "After coating the housing\nsplit faces with a non hardening sealing compound, place the housing cap (3)\ninto position."
  },
  {
   "type": "paragraph",
   "text": "Care\nmust be taken that the identification numbers or marks match."
  },
  {
   "type": "paragraph",
   "text": "Ensure\nalso that the anti rotation pin is seated without any contact to the\ncorresponding hole in the liner."
  },
  {
   "type": "paragraph",
   "text": "The cap bolts (7) must be tightened diagonally and\nsecurely to prevent any loss of oil through the split line of any loosening of\nthe housing in cases where the installation is subject to vibration."
  },
  {
   "type": "list",
   "items": [
    "Check\nmounting structure, making sure it is rigid, level and well supported.",
    "Inspect shaft to ensure it is smooth (Ra ≤ 0.4,\nequivalent to 32 micro-inch finish, or better), within the dimensions and\ntolerances given by RENK Corporation and free of burrs or rough spots.",
    "After removing the upper part of the housing (2) and the\nbearing liner (3 & 4), the interior of the housing and the remaining surfaces\nof the liner are to be cleaned thoroughly and checked for any damage caused in\ntransit.",
    "Before the bottom liner half \nis\nreplaced, apply oil to the spherical seats in the housing base and the liner.\nThe shaft (5) may now be partially lowered into position. Special care must be\ntaken so that the axial surfaces of the locating bearing are not damaged.",
    "As soon as the shaft has reached a distance of approx. 2\nmm (0.08 Inch) from the liner base, the housing base can be precisely aligned.\nThe control is made by checking the distances between the shaft and the lateral\nbores in the housing.",
    "After the split faces of the bottom liner half and the\nhousing base are aligned, apply oil to the shaft\nand the liner. Then lower the shaft into place in the liner. With a slight\nhammer blow against the housing base settle the liner into its seating so that\nthe liner axis and shaft axis are parallel.",
    "The loose oil\nring (6) is installed next.",
    "The ring must be handled with special\ncare as reliable operation of the bearing is also dependent on the effective and reliable\nfunctioning of the oil ring.",
    "The bolts must be tightly fastened.",
    "Split\nmisalignment must be avoided and any burrs or edges carefully removed in order\nto ensure smooth running of the ring.",
    "In\nany dis- and reassembly, care must be taken that the\noil ring is not distorted and its geometrical shape is maintained.",
    "The outside of the two liner halves is stamped with\nidentification numbers or marks near the split line.",
    "Make\nsure that these marks align and the split faces are clean when placing-the top\nliner half (3) Into position.",
    "Incorrect fitting may lead to heavy damage due to clamping\nof the shaft.",
    "Check\nto ensure that the loose oil ring can still rotate freely on the shaft.",
    "After coating the housing\nsplit faces with a non hardening sealing compound, place the housing cap (3)\ninto position.",
    "Care\nmust be taken that the identification numbers or marks match.",
    "Ensure\nalso that the anti rotation pin is seated without any contact to the\ncorresponding hole in the liner.",
    "The cap bolts (7) must be tightened diagonally and\nsecurely to prevent any loss of oil through the split line of any loosening of\nthe housing in cases where the installation is subject to vibration."
   ]
  },
  {
   "type": "paragraph",
   "text": "Oil Filling"
  },
  {
   "type": "paragraph",
   "text": "The bearing can be filled with the prescribed type of oil\nthrough the hole for the top sight glass (8) or through a thermometer hole (1)."
  },
  {
   "type": "paragraph",
   "text": "All\nholes and threads not used are to be closed by pipe plugs. Also check all\nconnections for oil leaks."
  },
  {
   "type": "paragraph",
   "text": "Filling\nthe bearing with lubricant beyond the middle of the oil sight glass (11) does\nnot impair the function of the bearing, but there is a possibility that excess\noil may leak out\nthrough the shaft seals."
  },
  {
   "type": "list",
   "items": [
    "The bearing can be filled with the prescribed type of oil\nthrough the hole for the top sight glass (8) or through a thermometer hole (1).",
    "All\nholes and threads not used are to be closed by pipe plugs. Also check all\nconnections for oil leaks.",
    "Filling\nthe bearing with lubricant beyond the middle of the oil sight glass (11) does\nnot impair the function of the bearing, but there is a possibility that excess\noil may leak out\nthrough the shaft seals."
   ]
  },
  {
   "type": "paragraph",
   "text": "Shaft Seals"
  },
  {
   "type": "paragraph",
   "text": "Insert it into the groove of the\ncarrier ring where the stop pin is always in the corresponding recess in the\nupper half of the carrier ring."
  },
  {
   "type": "paragraph",
   "text": "Clean the drain holes in the lower\npart of the seal if it is dirty."
  },
  {
   "type": "paragraph",
   "text": "Press the bottom half of the\ncomplete seal lightly against the underside of the shaft."
  },
  {
   "type": "paragraph",
   "text": "Clean the contact faces of the\ncarrier ring to the housing carefully from grease, rust, etc."
  },
  {
   "type": "paragraph",
   "text": "Also coat it with the sealing\ncompound before assembly."
  },
  {
   "type": "list",
   "items": [
    "Insert it into the groove of the\ncarrier ring where the stop pin is always in the corresponding recess in the\nupper half of the carrier ring.",
    "Clean the drain holes in the lower\npart of the seal if it is dirty.",
    "Press the bottom half of the\ncomplete seal lightly against the underside of the shaft.",
    "Clean the contact faces of the\ncarrier ring to the housing carefully from grease, rust, etc.",
    "Also coat it with the sealing\ncompound before assembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Types of Shaft Seals for Slide \nBearings"
  },
  {
   "type": "paragraph",
   "text": "1. Labyrinth seal"
  },
  {
   "type": "paragraph",
   "text": "1.1 Floating\nlabyrinth seal."
  },
  {
   "type": "paragraph",
   "text": "1.2 Floating oil\nsealing rings."
  },
  {
   "type": "paragraph",
   "text": "1.3 Rigid labyrinth\nseal."
  },
  {
   "type": "paragraph",
   "text": "1.4 Labyrinth seal\ncombined with dust flinger."
  },
  {
   "type": "paragraph",
   "text": "1.5 Labyrinth seal combined with bolt-on baffle."
  },
  {
   "type": "paragraph",
   "text": "2. Wind-back seal."
  },
  {
   "type": "paragraph",
   "text": "3. Soft packing\n(figure 7)."
  },
  {
   "type": "paragraph",
   "text": "4. Felt seal (DIN\n5419)."
  },
  {
   "type": "paragraph",
   "text": "5. Grease seal."
  },
  {
   "type": "paragraph",
   "text": "6. Flinger seal."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Putting \nInto Service"
  },
  {
   "type": "paragraph",
   "text": "Precautions before actual \nstart-up"
  },
  {
   "type": "paragraph",
   "text": "Setting \nAfter Start-up"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must be performed \n on an annually bases as \nindicated by Y1 in the title block.\nThe first\ndraft is initiated by eng. Ekramy Mostafa Mohamad, tested by eng Gamal Abdel Meniem Abu Saree, accepted by general \n director of mechanical maintenance eng. Ebrahim Zarea and approved by eng. Fathi El Sayed head \n sector of Kurimat PS. This document \n certified by eng. Gamal El-Din Abdel Wahab UEEPC general director of\n inspection & quality control and MPIS Coordinator.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc\nIsolate the circuit breaker for the Seal Air Fan.\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid feeler gauge, anti dust \n mask\nSuitable lifting device.\nWork to be Carried \nOut\nCoupling\nCoupling Disassembly\nand Grid Removal\n1. | Remove the cover halves and grid. | \n2. | A round rod or screwdriver that will conveniently fit into the open loop \n ends of the grid is required.\n3. | Begin at the open end of the grid section and insert the rod or the \n screwdriver into the loop ends.\n4. | Use the teeth adjacent to each loop as a fulcrum and pry the grid out \n radially in even, gradual stages, proceeding alternately from side to side.\nAssembly of type T10 Steel FLEX Tapered Grid Couplings\nClearance Fit Hubs\nClean all parts using a\nnon-flammable\nsolvent\nCheck hubs, shafts and key ways for burrs.\nDon't heat clearance fit hubs with flange face flush with shaft ends or as \notherwise specified and tighten setscrews\nClean all parts using a\nnon-flammable\nsolvent\nCheck hubs, shafts and key ways for burrs.\nDon't heat clearance fit hubs with flange face flush with shaft ends or as \notherwise specified and tighten setscrews\nInterference Fit Hubs\nFurnished without setscrews\nHeat hubs to a maximum of 275 oF\n(135 oC) using an oven, torch,\ninduction heater or an oil bath\nFurnished without setscrews\nHeat hubs to a maximum of 275 oF\n(135 oC) using an oven, torch,\ninduction heater or an oil bath\nWarning:\nIf and oil bath is used, the oil\nmust be have a flash point of 350 oF\n(177 oC) or higher.\nDon't rest hubs on the bottom of\nthe container.\nDon't use an open flame in a combustible atmosphere or near combustible \nmaterials.\nMount hubs as quickly as possible with flange face flush \nwith shaft end.\nAllow hubs to cool before proceeding\nInsert setscrews (if required) and tighten\nIf and oil bath is used, the oil\nmust be have a flash point of 350 oF\n(177 oC) or higher.\nDon't rest hubs on the bottom of\nthe container.\nDon't use an open flame in a combustible atmosphere or near combustible \nmaterials.\nMount hubs as quickly as possible with flange face flush \nwith shaft end.\nAllow hubs to cool before proceeding\nInsert setscrews (if required) and tighten\nMount \nSeals and Hubs\n1. | Lock out starting switch of prime | \n2. | Clean all metal parts using a non-flammable solvent\n3. | Lightly coats seals with grease and place on shafts BEFORE mounting hubs\n4. | Heat interference fit hubs as previously instructed\n5. | Seal keyways to prevent leakage\n6. | Mount hubs on their respective shafts so the hub face is flush\n with the end of its shaft unless \n otherwise indicated.\n7. | Tighten setscrews when furnished.\nGap and Angular Alignment\n1. | Use a spacer bar equal in thickness to the gap specified in Table 1 | \n2. | Insert bar as shown below left,\nto same depth at 90o intervals and measure clearance \nbetween bar and hub face with feelers.\n3. | The difference in minimum and maximum measurements\nmust not exceed the ANGULAR installation\nlimits \nspecified in\nTable 1.\nOffset Alignment\n1. | Align a straight edge rests\nsquarely (or within the limits specified\nin Table 2) on both hubs as shown\nabove and also at 90o intervals. | \n2. | Check with feelers.\n3. | The clearance must not exceed the PARALLEL OFFSET installation limits specified \nin Table 1.\n4. | Tighten all foundation bolts and repeat steps 2 and 3.\n5. | Realign coupling if necessary.\nInsert Grid\n1. | Pack gap and grooves with\nspecified lubricant before inserting grid. | \n2. | When grid are furnished in two or more segments, install them so that all cut \nends extend in the same direction; this will assure correct grid \ncontact with non-rotating pin in cover halves.\n3. | Spread the grid slightly to pass over the coupling teeth and seat with a soft mallet.\nPack with Grease and \nAssemble Covers\n1. | Pack the spaces between and around \n the grid with as much lubricant as possible and wipe off excess flush with \n top of grid. | \n2. | Position seals on hubs to line up\nwith grooves in cover.\n3. | Position gaskets on flange of\nlower cover half and assemble covers so that the match marks are on the same\nside.\n4. | Push gaskets in until they stop\nagainst the seals and secure cover halves with fasteners, tighten to torque\nspecified in Table2.\n5. | Make sure gaskets stay in \nposition during tightening of fasteners\nCAUTION: Make certain lube plugs are installed before operating.\nMaintenance Procedures\n1. | Check alignment per. If the maximum operating\nmisalignment limits are exceeded, realign the coupling to the recommended\ninstallation limits (see table2). | VERTICAL COUPLING\n2. | Check tightening torques of all\nfasteners.\n3. | Inspect seal ring and gasket to\ndetermine if replacement is required. If leaking grease, replace.\n4. | When connected equipment is\nserviced:\n | a) \n Disassemble the coupling and inspect for wear.\n b) \nReplace worn parts.\nc) Clean grease from coupling and repack with new grease.\nd) Install coupling using new gasket.\nPeriodic Lubrication\n1. | The required frequency of \nlubrication is directly related to the type of lubricant chosen, and the \noperating conditions. | \n2. | Steelflex couplings lubricated with common industrial\nlubricants should be relubed annually.\n3. | The use of Falk Long Term Grease\n(LTG) will allow relube intervals to be extended to\nbeyond five years.\n4. | When relubing,\nremove both lube plugs and insert lube fitting.\n5. | Fill with recommended lubricant\nuntil an excess appears at the opposite hole.\nCaution: Make certain all plugs have been inserted after\nlubricating.\nParts Interchangeability\n | PART NUMBERS\n 1. Seal (T10)\n 2. Cover (T10)\n 3. Hub (Specify bore and keyway)\n 4. Grid\n 5. Gasket (T10)\n 6. Fasteners (T10) --- Coupling\n may be supplied with one \n set each of inch series Fasteners \n and metric Fasteners \n 7. Lube Plug.\nORDER INFORMATION\n 1. Identify part (s) required by\n name above.\n 2. Furnish the following \n information:\n EXAMPLE\n Coupling Size: 1030\n Coupling Type: T10\n Model B\n Bore: 1,375\n Keyway .375 x .187\n 3. Price parts from price list\n 422 - 110 and appropriate \n discount sheet.\nType Coupling Installation & \nAlignment Data\nTable 1: Misalignment and End Float\nSize | Installation Limits | Operating Limits | Cover Fastener\n Tightening\n Torque Volts | Allow Speed (rpm) | Lube Wt\nParallel\n Offset-p | Angular\n (X-Y) | Normal Gap 100% | Parallel \n offset-p | Angular\n (X-Y) | End Float Physical Limit\n (Min.)\n 2 x F\nMax\n in | Max.\n mm | Max\n in | Max.\n mm | in | mm | Max\n in | Max.\n mm | Max\n in | Max.\n mm | in | mm | In. Series Fasteners (Ib-in.) | Metric Fasteners (Nm) | Ib | kg\n1020T | 0.06 | 0.15 | 0.003 | 0.08 | 0.125 | 3 | 0.012 | 0.30 | .010 | 0.25 | 0.210 | 5.33 | 100 | 11.3 | 4500 | 0.06 | 0.03\n1030T | 0.06 | 0.15 | 0.003 | 0.08 | 0.125 | 3 | 0.012 | 0.30 | .012 | 0.30 | 0.198 | 5.03 | 100 | 11.3 | 4500 | 0.09 | 0.04\nI040T | 0.12 | 0.15 | 0.003 | 0.08 | 0.125 | 3 | 0.012 | 0.30 | .013 | 0.33 | 0.211 | 5.36 | 100 | 11.3 | 4500 | 0.12 | 0.05\n1050T | 0.IS | 0.20 | 0.004 | 0.10 | 0.125 | 3 | 0.016 | 0.41 | .016 | 0.41 | 0.212 | 5.38 | 200 | 23.6 | 4500 | 0.I5 | 0.07\n1060T | 0.19 | 0.20 | 0.005 | 0.13 | 0.125 | 3 | 0.016 | 0.41 | .018 | 0.46 | 0.258 | &.55 | 200 | 23.6 | 4350 | 0.19 | 0.09\n10701 | 0.25 | 0.20 | 0.005 | 0.13 | 0.125 | 3 | 0.016 | 0.41 | .020 | 0.51 | 0.259 | 6.58 | 200 | 23.6 | 4125 | 0.25 | 0.11\n1010T | 0.38 | 0.20 | 0.006 | 0.IS | 0.125 | 3 | 0.016 | 0.41 | .024 | 0.61 | 0.288 | 7.32 | 200 | 23.6 | 3600 | 0.38 | 0.17\n11090T | 0.56 | 0.20 | 0.007 | 0.18 | 0.125 | 3 | 0.016 | 0.41 | .028 | 0.71 | 0.286 | 7.26 | 200 | 23.6 | 3600 | 0.56 | 0.25\n11100T | 0.94 | 0.25 | 0.008 | 0.20 | 0.188 | 5 | 0.020 | 0.51 | .033 | 0.84 | 0.429 | 10.90 | 312 | 35 | 2440 | 0.94 | 0.43\n1110T | 1.1 | 0.25 | 0.009 | 0.23 | 0.188 | 5 | 0.020 | 0.51 | .036 | 0.91 | .429 | 10.90 | 312 | 35 | 2250 | 1.1 | 0.51\n1120T | 1.6 | 0.28 | 0.010 | 0.25 | 0.25 | 6 | 0.022 | 0.56 | 0.04 | 1.02 | .556 | 14.12 | 650 | 73 | 2025 | 1.6 | 0.74\n1130T | 2.0 | 0.28 | 0.012 | 0.30 | 0.25 | 6 | 0.022 | 0.56 | 0.047 | 1.19 | .551 | 14.00 | 650 | 73 | 1800 | 2.0 | 0.91\n1140T | 2.5 | 0.28 | 0.013 | 0.33 | 0.25 | 6 | 0.022 | 0.56 | 0.053 | 1.35 | .571 | 14.50 | 650 | 73 | 1650 | 2.5 | 1.14\nBearing\nDisassembly of the Renk \nSleeve Bearing System Pedestal type \"ER\" - Finned Housing (with type 10 Seal On \nBoth Sides)\nTo disassemble the bearing liner and\nall associated parts from the bearing housing, carry out the following\ninstructions. Carefully store all disassembled parts in a safe location.\nThoroughly\nclean the exterior of the bearing housing. Loosen and remove the oil drain plug\n(1) at the bottom of the bearing housing (2). Drain the oil from the bearing\nhousing.\nLoosen and remove the bolts (6) at\nthe split line of the bearing housing (2) and bearing housing \ncap (5).\nUse the lifting eyebolts (10) to lift (by hand or hoist) the bearing housing\ncap (5) straight up, so that the cap is completely disengaged from the lower\nhalves of the labyrinth seals (18), labyrinth seal carriers (13), bearing\nhousing (2), and the bearing liner (16).\nPull the bearing housing cap (5) forward out of and away from the bearing area.\nLoosen and remove the bolts (14) securing the upper halves of the seal carriers\n(13) to the bearing housing cap (5). Remove the seal carriers.\nLift (by hand\nor hoist) the upper half of the bearing liner (15) and remove it.\nLoosen and remove the bolts at the\nsplit line of the oil ring (17). Carefully disengage the dowels holding the oil\nring halves together and remove the oil ring.\nRemove the garter springs (19) that encircle the labyrinth seals (18). Lift off\nthe upper half of each seal, then rotate the lower half of each seal out of the groove in\nthe lower half of each seal carrier (13).\nDisconnect and\nremove RTD's, thermocouples, or any other temperature\ndetecting instruments that enter the lower half of the bearing liner (16).\nUsing a hoist\nor jack, raise the shaft slightly so that the lower half of the bearing liner\n(16) can be rolled out of the bearing housing (2).\nRoll out (be careful not to use\nexcessive force) the lower half of the bearing liner (16) and \nremove it.\nLoosen and remove the bolts (14)\nsecuring the lower halves of the seal carriers (13) to the bearing housing (2).\nRemove the seal carriers.\nThoroughly clean and inspect all individual parts which have been removed.\nClean the interior of the bearing housing.\nTo reassemble the Renk Bearing System, follow the preceding instructions in the reverse order.\nTo disassemble the bearing liner and\nall associated parts from the bearing housing, carry out the following\ninstructions. Carefully store all disassembled parts in a safe location.\nThoroughly\nclean the exterior of the bearing housing. Loosen and remove the oil drain plug\n(1) at the bottom of the bearing housing (2). Drain the oil from the bearing\nhousing.\nLoosen and remove the bolts (6) at\nthe split line of the bearing housing (2) and bearing housing \ncap (5).\nUse the lifting eyebolts (10) to lift (by hand or hoist) the bearing housing\ncap (5) straight up, so that the cap is completely disengaged from the lower\nhalves of the labyrinth seals (18), labyrinth seal carriers (13), bearing\nhousing (2), and the bearing liner (16).\nPull the bearing housing cap (5) forward out of and away from the bearing area.\nLoosen and remove the bolts (14) securing the upper halves of the seal carriers\n(13) to the bearing housing cap (5). Remove the seal carriers.\nLift (by hand\nor hoist) the upper half of the bearing liner (15) and remove it.\nLoosen and remove the bolts at the\nsplit line of the oil ring (17). Carefully disengage the dowels holding the oil\nring halves together and remove the oil ring.\nRemove the garter springs (19) that encircle the labyrinth seals (18). Lift off\nthe upper half of each seal, then rotate the lower half of each seal out of the groove in\nthe lower half of each seal carrier (13).\nDisconnect and\nremove RTD's, thermocouples, or any other temperature\ndetecting instruments that enter the lower half of the bearing liner (16).\nUsing a hoist\nor jack, raise the shaft slightly so that the lower half of the bearing liner\n(16) can be rolled out of the bearing housing (2).\nRoll out (be careful not to use\nexcessive force) the lower half of the bearing liner (16) and \nremove it.\nLoosen and remove the bolts (14)\nsecuring the lower halves of the seal carriers (13) to the bearing housing (2).\nRemove the seal carriers.\nThoroughly clean and inspect all individual parts which have been removed.\nClean the interior of the bearing housing.\nTo reassemble the Renk Bearing System, follow the preceding instructions in the reverse order.\nDisassembly Instructions\n | ( 1 ) | Drain Plug | ( 14 ) | Labyrinth Seal Carrier Bolt\n | ( 2 ) | Bearing Housing | ( 15 ) | Bearing Liner - Top Half\n | ( 5 ) | Bearing Housing Cap | ( 16 ) | Bearing Liner - Bottom Half\n | ( 6 ) | Bearing Housing Cap Split Line Bolt | ( 17) | Oil Ring\n | ( 10 ) | Lifting Eyebolt | ( 18 ) | Labyrinth Seal\n | ( 13 ) | Labyrinth Seal Carrier | ( 19 ) | Garter Spring\nPEDESTAL TYPE \"ER\" FINNED HOUSING\n(with type 10 Seal on Both Sides)\nReassembly\nCheck\nmounting structure, making sure it is rigid, level and well supported.\nInspect shaft to ensure it is smooth (Ra ≤ 0.4,\nequivalent to 32 micro-inch finish, or better), within the dimensions and\ntolerances given by RENK Corporation and free of burrs or rough spots.\nAfter removing the upper part of the housing (2) and the\nbearing liner (3 & 4), the interior of the housing and the remaining surfaces\nof the liner are to be cleaned thoroughly and checked for any damage caused in\ntransit.\nBefore the bottom liner half \nis\nreplaced, apply oil to the spherical seats in the housing base and the liner.\nThe shaft (5) may now be partially lowered into position. Special care must be\ntaken so that the axial surfaces of the locating bearing are not damaged.\nAs soon as the shaft has reached a distance of approx. 2\nmm (0.08 Inch) from the liner base, the housing base can be precisely aligned.\nThe control is made by checking the distances between the shaft and the lateral\nbores in the housing.\nAfter the split faces of the bottom liner half and the\nhousing base are aligned, apply oil to the shaft\nand the liner. Then lower the shaft into place in the liner. With a slight\nhammer blow against the housing base settle the liner into its seating so that\nthe liner axis and shaft axis are parallel.\nThe loose oil\nring (6) is installed next.\nThe ring must be handled with special\ncare as reliable operation of the bearing is also dependent on the effective and reliable\nfunctioning of the oil ring.\nThe bolts must be tightly fastened.\nSplit\nmisalignment must be avoided and any burrs or edges carefully removed in order\nto ensure smooth running of the ring.\nIn\nany dis- and reassembly, care must be taken that the\noil ring is not distorted and its geometrical shape is maintained.\nThe outside of the two liner halves is stamped with\nidentification numbers or marks near the split line.\nMake\nsure that these marks align and the split faces are clean when placing-the top\nliner half (3) Into position.\nIncorrect fitting may lead to heavy damage due to clamping\nof the shaft.\nCheck\nto ensure that the loose oil ring can still rotate freely on the shaft.\nAfter coating the housing\nsplit faces with a non hardening sealing compound, place the housing cap (3)\ninto position.\nCare\nmust be taken that the identification numbers or marks match.\nEnsure\nalso that the anti rotation pin is seated without any contact to the\ncorresponding hole in the liner.\nThe cap bolts (7) must be tightened diagonally and\nsecurely to prevent any loss of oil through the split line of any loosening of\nthe housing in cases where the installation is subject to vibration.\nCheck\nmounting structure, making sure it is rigid, level and well supported.\nInspect shaft to ensure it is smooth (Ra ≤ 0.4,\nequivalent to 32 micro-inch finish, or better), within the dimensions and\ntolerances given by RENK Corporation and free of burrs or rough spots.\nAfter removing the upper part of the housing (2) and the\nbearing liner (3 & 4), the interior of the housing and the remaining surfaces\nof the liner are to be cleaned thoroughly and checked for any damage caused in\ntransit.\nBefore the bottom liner half \nis\nreplaced, apply oil to the spherical seats in the housing base and the liner.\nThe shaft (5) may now be partially lowered into position. Special care must be\ntaken so that the axial surfaces of the locating bearing are not damaged.\nAs soon as the shaft has reached a distance of approx. 2\nmm (0.08 Inch) from the liner base, the housing base can be precisely aligned.\nThe control is made by checking the distances between the shaft and the lateral\nbores in the housing.\nAfter the split faces of the bottom liner half and the\nhousing base are aligned, apply oil to the shaft\nand the liner. Then lower the shaft into place in the liner. With a slight\nhammer blow against the housing base settle the liner into its seating so that\nthe liner axis and shaft axis are parallel.\nThe loose oil\nring (6) is installed next.\nThe ring must be handled with special\ncare as reliable operation of the bearing is also dependent on the effective and reliable\nfunctioning of the oil ring.\nThe bolts must be tightly fastened.\nSplit\nmisalignment must be avoided and any burrs or edges carefully removed in order\nto ensure smooth running of the ring.\nIn\nany dis- and reassembly, care must be taken that the\noil ring is not distorted and its geometrical shape is maintained.\nThe outside of the two liner halves is stamped with\nidentification numbers or marks near the split line.\nMake\nsure that these marks align and the split faces are clean when placing-the top\nliner half (3) Into position.\nIncorrect fitting may lead to heavy damage due to clamping\nof the shaft.\nCheck\nto ensure that the loose oil ring can still rotate freely on the shaft.\nAfter coating the housing\nsplit faces with a non hardening sealing compound, place the housing cap (3)\ninto position.\nCare\nmust be taken that the identification numbers or marks match.\nEnsure\nalso that the anti rotation pin is seated without any contact to the\ncorresponding hole in the liner.\nThe cap bolts (7) must be tightened diagonally and\nsecurely to prevent any loss of oil through the split line of any loosening of\nthe housing in cases where the installation is subject to vibration.\nOil Filling\nThe bearing can be filled with the prescribed type of oil\nthrough the hole for the top sight glass (8) or through a thermometer hole (1).\nAll\nholes and threads not used are to be closed by pipe plugs. Also check all\nconnections for oil leaks.\nFilling\nthe bearing with lubricant beyond the middle of the oil sight glass (11) does\nnot impair the function of the bearing, but there is a possibility that excess\noil may leak out\nthrough the shaft seals.\nThe bearing can be filled with the prescribed type of oil\nthrough the hole for the top sight glass (8) or through a thermometer hole (1).\nAll\nholes and threads not used are to be closed by pipe plugs. Also check all\nconnections for oil leaks.\nFilling\nthe bearing with lubricant beyond the middle of the oil sight glass (11) does\nnot impair the function of the bearing, but there is a possibility that excess\noil may leak out\nthrough the shaft seals.\nShaft Seals\nInsert it into the groove of the\ncarrier ring where the stop pin is always in the corresponding recess in the\nupper half of the carrier ring.\nClean the drain holes in the lower\npart of the seal if it is dirty.\nPress the bottom half of the\ncomplete seal lightly against the underside of the shaft.\nClean the contact faces of the\ncarrier ring to the housing carefully from grease, rust, etc.\nAlso coat it with the sealing\ncompound before assembly.\nInsert it into the groove of the\ncarrier ring where the stop pin is always in the corresponding recess in the\nupper half of the carrier ring.\nClean the drain holes in the lower\npart of the seal if it is dirty.\nPress the bottom half of the\ncomplete seal lightly against the underside of the shaft.\nClean the contact faces of the\ncarrier ring to the housing carefully from grease, rust, etc.\nAlso coat it with the sealing\ncompound before assembly.\nTypes of Shaft Seals for Slide \nBearings\n1. Labyrinth seal\n1.1 Floating\nlabyrinth seal.\n1.2 Floating oil\nsealing rings.\n1.3 Rigid labyrinth\nseal.\n1.4 Labyrinth seal\ncombined with dust flinger.\n1.5 Labyrinth seal combined with bolt-on baffle.\n2. Wind-back seal.\n3. Soft packing\n(figure 7).\n4. Felt seal (DIN\n5419).\n5. Grease seal.\n6. Flinger seal.\nLocation: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:\nPutting \nInto Service\nPrecautions before actual \nstart-up\nSetting \nAfter Start-up",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-07.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-15.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-14.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-10.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-11.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-016-12.gif",
   "alt": ""
  }
 ]
}