{
 "id": "gen-docs-boilers-fan-017-r0-htm",
 "doc_number": "FAN-017-R0",
 "title_en": "Fan-017-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-017-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I1, which must be\nperformed on a monthly bases as indicated by M1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The function of the GRF is \nto\nmaintain the reheated steam temperature at \nthe rated value over the whole control range in order to allow the NOX\nreduction."
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications of \nFan:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Power = 850 KW",
     "Pdisc. = 645 mm H2O"
    ],
    [
     "RPM = 1000",
     "Q = 167400 Kg/h/Fan"
    ],
    [
     "Medium = Flue gases",
     "Two fan per unit"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \n Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general \n director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed \n El-Tahawy: head sector of Shoubra El-Khimah PS."
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh \nSoliman Shousha: CEPC quality control director, and certified by eng. \nAfaf Ebrahim El-Dib: CEPC inspection & quality control's Head Sector and MPIS \ncoordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes,\nbelt, gloves etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker of the\nfan motor"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminals of\nfan motor"
  },
  {
   "type": "paragraph",
   "text": "The fan must be isolated\nmechanically by closing delivery damper"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued and the\n qualified maintenance staff \n should carry the suitable safety category.",
    "Safety fence with caution marks \n surrrounding the work area is required.",
    "Wear safety helmet, shoes,\nbelt, gloves etc.",
    "Isolate the circuit breaker of the\nfan motor",
    "Disconnect electric terminals of\nfan motor",
    "The fan must be isolated\nmechanically by closing delivery damper"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools\n set",
    "Cleaning fluid manual\n puller",
    "Dial indicator",
    "Vibrometer\n straight edge",
    "Oil: DTE 27 \n Grease: Mobilplex"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check bearing temp. max\n= 85C, so change the oil or inspect the bearing then repair or change"
  },
  {
   "type": "paragraph",
   "text": "Check for abnormal noise define the cause of this \nnoise if it is from the bearing or the motor or the internal parts (Repair or \nchange)"
  },
  {
   "type": "paragraph",
   "text": "Check bearing vibration (Max 4.8 mm/s) after \nrepairing the cause of vibration make balance or alignment"
  },
  {
   "type": "paragraph",
   "text": "Check oil levels lubricate over \nrunning"
  },
  {
   "type": "paragraph",
   "text": "Check shaft alignment if there are any abnormal \nreading make a new alignment"
  },
  {
   "type": "paragraph",
   "text": "Check fan flexible connections and joints for damage \nand repair or change the defected parts"
  },
  {
   "type": "paragraph",
   "text": "Check coupling clearance 6-8 mm"
  },
  {
   "type": "paragraph",
   "text": "Check inboard and outboard bearing clearance"
  },
  {
   "type": "paragraph",
   "text": "Change the oil and regrease"
  },
  {
   "type": "list",
   "items": [
    "Check bearing temp. max\n= 85C, so change the oil or inspect the bearing then repair or change",
    "Check for abnormal noise define the cause of this \nnoise if it is from the bearing or the motor or the internal parts (Repair or \nchange)",
    "Check bearing vibration (Max 4.8 mm/s) after \nrepairing the cause of vibration make balance or alignment",
    "Check oil levels lubricate over \nrunning",
    "Check shaft alignment if there are any abnormal \nreading make a new alignment",
    "Check fan flexible connections and joints for damage \nand repair or change the defected parts",
    "Check coupling clearance 6-8 mm",
    "Check inboard and outboard bearing clearance",
    "Change the oil and regrease"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the \nequipment inspection I1, which must be\nperformed on a monthly bases as indicated by M1 in the title block.\nThe function of the GRF is \nto\nmaintain the reheated steam temperature at \nthe rated value over the whole control range in order to allow the NOX\nreduction.\nTechnical Specifications of \nFan:\nPower = 850 KW | Pdisc. = 645 mm H2O\nRPM = 1000 | Q = 167400 Kg/h/Fan\nMedium = Flue gases | Two fan per unit\nThe first draft initiated by eng. \n Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general \n director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed \n El-Tahawy: head sector of Shoubra El-Khimah PS.\nThis document revised by eng. Nageh \nSoliman Shousha: CEPC quality control director, and certified by eng. \nAfaf Ebrahim El-Dib: CEPC inspection & quality control's Head Sector and MPIS \ncoordinator.\nSafety Precautions\nWear safety helmet, shoes,\nbelt, gloves etc.\nIsolate the circuit breaker of the\nfan motor\nDisconnect electric terminals of\nfan motor\nThe fan must be isolated\nmechanically by closing delivery damper\nWork order must be issued and the\n qualified maintenance staff \n should carry the suitable safety category.\nSafety fence with caution marks \n surrrounding the work area is required.\nWear safety helmet, shoes,\nbelt, gloves etc.\nIsolate the circuit breaker of the\nfan motor\nDisconnect electric terminals of\nfan motor\nThe fan must be isolated\nmechanically by closing delivery damper\nTools and Equipment\nComplete maintenance tools\n set\nCleaning fluid manual\n puller\nDial indicator\nVibrometer\n straight edge\nOil: DTE 27 \n Grease: Mobilplex\nWork\nto be Carried Out\nCheck bearing temp. max\n= 85C, so change the oil or inspect the bearing then repair or change\nCheck for abnormal noise define the cause of this \nnoise if it is from the bearing or the motor or the internal parts (Repair or \nchange)\nCheck bearing vibration (Max 4.8 mm/s) after \nrepairing the cause of vibration make balance or alignment\nCheck oil levels lubricate over \nrunning\nCheck shaft alignment if there are any abnormal \nreading make a new alignment\nCheck fan flexible connections and joints for damage \nand repair or change the defected parts\nCheck coupling clearance 6-8 mm\nCheck inboard and outboard bearing clearance\nChange the oil and regrease\nCheck bearing temp. max\n= 85C, so change the oil or inspect the bearing then repair or change\nCheck for abnormal noise define the cause of this \nnoise if it is from the bearing or the motor or the internal parts (Repair or \nchange)\nCheck bearing vibration (Max 4.8 mm/s) after \nrepairing the cause of vibration make balance or alignment\nCheck oil levels lubricate over \nrunning\nCheck shaft alignment if there are any abnormal \nreading make a new alignment\nCheck fan flexible connections and joints for damage \nand repair or change the defected parts\nCheck coupling clearance 6-8 mm\nCheck inboard and outboard bearing clearance\nChange the oil and regrease\nLocation: \nEquipment Code:\nChecked\nby :\nSignature: \nDate :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}