{
 "id": "gen-docs-boilers-fan-019-r0-htm",
 "doc_number": "FAN-019-R0",
 "title_en": "Fan-019-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-019-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Booster fan 2/Unit\n 45-71/140"
  },
  {
   "type": "paragraph",
   "text": "Boldrocchi"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the\nequipment inspection I1 which must be performed every year as indicated by Y1 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "Boostering (increasing) the F.D.F air to suitable press. for cooling\nthe flame detectors"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \n Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general \n director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed \n El-Tahawy: head sector of Shoubra El-Khimah PS."
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh \nSoliman Shousha: CEPC quality control director, and certified by eng. \nAfaf Ebrahim El-Dib: CEPC inspection & quality control's Head Sector and MPIS \ncoordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Work order must be issued and the\nqualified maintenance staff should the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence lie ropes with\ncaution marks surrounding the work area"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes, gloves\n etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker of the\nfan motor"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminals of\nfan motor"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued and the\nqualified maintenance staff should the suitable safety category",
    "Safety fence lie ropes with\ncaution marks surrounding the work area",
    "Wear safety helmet, shoes, gloves\n etc.",
    "Isolate the circuit breaker of the\nfan motor",
    "Disconnect electric terminals of\nfan motor"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Standard tool set",
    "Gasket material"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Dismantel the\nfan"
  },
  {
   "type": "paragraph",
   "text": "Inspect the fan for cracks or erosion and\nclean of foreign matters then repair the cracks"
  },
  {
   "type": "paragraph",
   "text": "Inspect fan casing and repair it if\nnecessary"
  },
  {
   "type": "paragraph",
   "text": "Inspect fan shaft and key for damage\nrequiring and change any of the damaged parts"
  },
  {
   "type": "list",
   "items": [
    "Dismantel the\nfan",
    "Inspect the fan for cracks or erosion and\nclean of foreign matters then repair the cracks",
    "Inspect fan casing and repair it if\nnecessary",
    "Inspect fan shaft and key for damage\nrequiring and change any of the damaged parts"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Booster fan 2/Unit\n 45-71/140\nBoldrocchi\nIntroduction\nThis document outlines the\nequipment inspection I1 which must be performed every year as indicated by Y1 in \nthe title block.\nBoostering (increasing) the F.D.F air to suitable press. for cooling\nthe flame detectors\nThe first draft initiated by eng. \n Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general \n director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed \n El-Tahawy: head sector of Shoubra El-Khimah PS.\nThis document revised by eng. Nageh \nSoliman Shousha: CEPC quality control director, and certified by eng. \nAfaf Ebrahim El-Dib: CEPC inspection & quality control's Head Sector and MPIS \ncoordinator.\nSafety Precautions\nWork order must be issued and the\nqualified maintenance staff should the suitable safety category\nSafety fence lie ropes with\ncaution marks surrounding the work area\nWear safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker of the\nfan motor\nDisconnect electric terminals of\nfan motor\nWork order must be issued and the\nqualified maintenance staff should the suitable safety category\nSafety fence lie ropes with\ncaution marks surrounding the work area\nWear safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker of the\nfan motor\nDisconnect electric terminals of\nfan motor\nTools and Equipment\nStandard tool set\nGasket material\nWork to be Carried Out\nDismantel the\nfan\nInspect the fan for cracks or erosion and\nclean of foreign matters then repair the cracks\nInspect fan casing and repair it if\nnecessary\nInspect fan shaft and key for damage\nrequiring and change any of the damaged parts\nDismantel the\nfan\nInspect the fan for cracks or erosion and\nclean of foreign matters then repair the cracks\nInspect fan casing and repair it if\nnecessary\nInspect fan shaft and key for damage\nrequiring and change any of the damaged parts\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}