{
 "id": "gen-docs-boilers-fan-020-old-htm",
 "doc_number": "M-008-R0",
 "title_en": "M-008-r0",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-020_old.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document\ndetails the items which are checking. They include testing and the inspections,\nin addition to the procedures listed it expected the checks which are done\nfrequently, would also be completed at\nthis time."
  },
  {
   "type": "paragraph",
   "text": "The first draft\nis initiated by eng.Ekramy Mostafa\nMohamad. Accepted by technical expert eng. Hassan Elbehiry and quality\ncontrol general director eng. Gamal Abd Elwahab, and approved by eng.\nMohamad Gamal Diab Head sector of Inspection and Quality Control sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Disconnect all power to\nmotor prior to initiating any maintenance or repairs."
  },
  {
   "type": "paragraph",
   "text": "Avoid contact with rotating\nparts."
  },
  {
   "type": "paragraph",
   "text": "Act with care in accordance\nwith prescribed procedures, in handling and lifting this equipment."
  },
  {
   "type": "paragraph",
   "text": "Be sure shaft key is fully\ncaptive before unit is energized."
  },
  {
   "type": "paragraph",
   "text": "Always be sure oil\nlubricated units are filled with correct oil to proper level before operating."
  },
  {
   "type": "paragraph",
   "text": "Provide proper safeguards for\npersonnel against rotating parts and applications involving high inertia loads\nwhich can cause overspeed"
  },
  {
   "type": "list",
   "items": [
    "Disconnect all power to\nmotor prior to initiating any maintenance or repairs.",
    "Avoid contact with rotating\nparts.",
    "Act with care in accordance\nwith prescribed procedures, in handling and lifting this equipment.",
    "Be sure shaft key is fully\ncaptive before unit is energized.",
    "Always be sure oil\nlubricated units are filled with correct oil to proper level before operating.",
    "Provide proper safeguards for\npersonnel against rotating parts and applications involving high inertia loads\nwhich can cause overspeed"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools\nand Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, feeler gauge"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, feeler gauge",
    "Suitable lifting device"
   ]
  },
  {
   "type": "paragraph",
   "text": "PERMANENT \nCHECKS"
  },
  {
   "type": "paragraph",
   "text": "The\nindications given by the temperature measuring devices, and by the other\nprotection devices, must be in accordance with the values given by connection\ndiagram."
  },
  {
   "type": "paragraph",
   "text": "Check\nthat there is no abnormal noise or vibration."
  },
  {
   "type": "list",
   "items": [
    "The\nindications given by the temperature measuring devices, and by the other\nprotection devices, must be in accordance with the values given by connection\ndiagram.",
    "Check\nthat there is no abnormal noise or vibration."
   ]
  },
  {
   "type": "paragraph",
   "text": "CHECKS IN CASE OF ABNORMAL OPERATION"
  },
  {
   "type": "paragraph",
   "text": "In\ncase of abnormal operation ( for example: heating,\nabnormal noise, abnormal current,... ), it is necessary to check the condition\nof the different parts of the machine, to dismantle it partially or completely\nand to overhaul it."
  },
  {
   "type": "paragraph",
   "text": "Particularly,\nthe cleaning of the inside of the machine, of the rotor and stator ventilation\nducts and of the windings must be carried out with dry, oil free compressed\nair, maximum pressure 3 bars."
  },
  {
   "type": "paragraph",
   "text": "If\nthe machine is too dirty, it can be cleaned with a cloth impregnated with turpentine."
  },
  {
   "type": "paragraph",
   "text": "After\ncleaning, check the insulation resistance of the windings."
  },
  {
   "type": "paragraph",
   "text": "Refer\nto page \"Insulation checks\"."
  },
  {
   "type": "list",
   "items": [
    "In\ncase of abnormal operation ( for example: heating,\nabnormal noise, abnormal current,... ), it is necessary to check the condition\nof the different parts of the machine, to dismantle it partially or completely\nand to overhaul it.",
    "Particularly,\nthe cleaning of the inside of the machine, of the rotor and stator ventilation\nducts and of the windings must be carried out with dry, oil free compressed\nair, maximum pressure 3 bars.",
    "If\nthe machine is too dirty, it can be cleaned with a cloth impregnated with turpentine.",
    "After\ncleaning, check the insulation resistance of the windings.",
    "Refer\nto page \"Insulation checks\"."
   ]
  },
  {
   "type": "paragraph",
   "text": "BEARING LUBRICATION"
  },
  {
   "type": "paragraph",
   "text": "Oil lubricated bearing\nSelf-lubricated"
  },
  {
   "type": "paragraph",
   "text": "Each\nbearing is provided with an oil sight glass with the indication of\n\"mini\" and \"maxi\" oil level."
  },
  {
   "type": "paragraph",
   "text": "The\noil level must be between those two marks, motor in idle condition."
  },
  {
   "type": "paragraph",
   "text": "Bearing\noil and impurities must be periodically drained before to fill new oil."
  },
  {
   "type": "paragraph",
   "text": "For\nthat purpose the bearing is provided with an oil drain plug."
  },
  {
   "type": "paragraph",
   "text": "Oil\nmust be filtered, or new oil must be put:"
  },
  {
   "type": "paragraph",
   "text": "6 hours"
  },
  {
   "type": "paragraph",
   "text": "then 150 hours after the first start-up."
  },
  {
   "type": "paragraph",
   "text": "Then the recommended draining interval is : 8000 hours."
  },
  {
   "type": "paragraph",
   "text": "Yet it is advised to check periodically\nthe oil quality, specially after the first start-up."
  },
  {
   "type": "paragraph",
   "text": "Oil must be changed as soon as its\ncolor or its viscosity is altered."
  },
  {
   "type": "list",
   "items": [
    "Each\nbearing is provided with an oil sight glass with the indication of\n\"mini\" and \"maxi\" oil level.",
    "The\noil level must be between those two marks, motor in idle condition.",
    "Bearing\noil and impurities must be periodically drained before to fill new oil.",
    "For\nthat purpose the bearing is provided with an oil drain plug.",
    "Oil\nmust be filtered, or new oil must be put:",
    "6 hours",
    "then 150 hours after the first start-up.",
    "Then the recommended draining interval is : 8000 hours.",
    "Yet it is advised to check periodically\nthe oil quality, specially after the first start-up.",
    "Oil must be changed as soon as its\ncolor or its viscosity is altered."
   ]
  },
  {
   "type": "paragraph",
   "text": "LUBRICANT OIL EQUIVALENCE CHART"
  },
  {
   "type": "paragraph",
   "text": "Recommend oil: according to ISO VG\n46 Standard"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Kinematic viscosity in centistokes at:",
     "Dynamic viscosity in centipoises\n at:"
    ],
    [
     "40 oC",
     "50 oC",
     "60 oC",
     "50 oC",
     "60 oC"
    ],
    [
     "AGIP \n Ote 46",
     "44",
     "",
     "20",
     "17.4",
     ""
    ],
    [
     "ARAL\n Motanol HK46",
     "46",
     "30",
     "",
     "26.5",
     ""
    ],
    [
     "B.P.\n Energol CS 46",
     "47",
     "30.7",
     "20.5",
     "26.3",
     "17.4"
    ],
    [
     "CASTROL \n Perfecto T 46",
     "46",
     "",
     "20.4",
     "",
     "17.2"
    ],
    [
     "CHEVRON\n Mechanism LPS 46",
     "46",
     "",
     "22",
     "",
     "19"
    ],
    [
     "ELF\n Elfolna 46",
     "46",
     "",
     "20",
     "",
     "17.5"
    ],
    [
     "ESSO\n Teresso 46",
     "44.7",
     "30",
     "19.6",
     "26",
     "17"
    ],
    [
     "FINA \n Cirkan 46",
     "46",
     "30",
     "",
     "26.3",
     ""
    ],
    [
     "MOBIL\n DTE Oil Medium",
     "46",
     "28.7",
     "19",
     "24.4",
     "16.6"
    ],
    [
     "SHELL\n Turbo T 46\n Tellus oil c\n 46",
     "46\n 46",
     "30",
     "20.1",
     "21.9",
     "17.6"
    ],
    [
     "TEXACO\n Regal R et 0 46\n Rando oil 46",
     "47.6\n 46",
     "29",
     "21.2",
     "25",
     "18"
    ],
    [
     "TOTAL\n Azolla ZS 46",
     "46",
     "",
     "22",
     "",
     "18.7"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "AIR FILTER CLEANING"
  },
  {
   "type": "paragraph",
   "text": "A dirty filter makes the machine to heat."
  },
  {
   "type": "paragraph",
   "text": "When the stator temperature over-reaches the\ntemperature data given in the connection diagram, it is necessary to clean the\nfilters of the machine."
  },
  {
   "type": "list",
   "items": [
    "A dirty filter makes the machine to heat.",
    "When the stator temperature over-reaches the\ntemperature data given in the connection diagram, it is necessary to clean the\nfilters of the machine."
   ]
  },
  {
   "type": "paragraph",
   "text": "Procedure"
  },
  {
   "type": "paragraph",
   "text": "The\nfilters are located in the air inlet."
  },
  {
   "type": "paragraph",
   "text": "Unscrew\nbolts securing the air inlet panels to the ventilation hood and remove the\npanel including the hood."
  },
  {
   "type": "paragraph",
   "text": "In order to remove dust out of the filter, clean it with \ncompressed air or with water."
  },
  {
   "type": "paragraph",
   "text": "If\nthe filter is too dirty, it can be cleaned with water with addition of sodium\ncarbonate."
  },
  {
   "type": "paragraph",
   "text": "Use\nno other detergent."
  },
  {
   "type": "paragraph",
   "text": "The\nfilter must be completely dry before machine start-up."
  },
  {
   "type": "paragraph",
   "text": "Dry\nthe filter with warm air."
  },
  {
   "type": "list",
   "items": [
    "The\nfilters are located in the air inlet.",
    "Unscrew\nbolts securing the air inlet panels to the ventilation hood and remove the\npanel including the hood.",
    "In order to remove dust out of the filter, clean it with \ncompressed air or with water.",
    "If\nthe filter is too dirty, it can be cleaned with water with addition of sodium\ncarbonate.",
    "Use\nno other detergent.",
    "The\nfilter must be completely dry before machine start-up.",
    "Dry\nthe filter with warm air."
   ]
  },
  {
   "type": "paragraph",
   "text": "PRELIMINARY OPERATIONS BEFORE\nDISMANTLING"
  },
  {
   "type": "paragraph",
   "text": "Disconnect\nall cables: supply, protections, accessories \nUncouple\nthe machine.\nRemove\nthe coupling flange."
  },
  {
   "type": "paragraph",
   "text": "If the machine must be completely dismantled (the\nrotor taken out of the stator), refer to the pages \"Rotor\ndismantling\" for the position to be given to the machine to carry out this\noperation."
  },
  {
   "type": "list",
   "items": [
    "Disconnect\nall cables: supply, protections, accessories \nUncouple\nthe machine.\nRemove\nthe coupling flange.",
    "If the machine must be completely dismantled (the\nrotor taken out of the stator), refer to the pages \"Rotor\ndismantling\" for the position to be given to the machine to carry out this\noperation."
   ]
  },
  {
   "type": "paragraph",
   "text": "DE and NDE :"
  },
  {
   "type": "paragraph",
   "text": "Remove the protection devices and the accessories of\nthe bearings."
  },
  {
   "type": "paragraph",
   "text": "(Temperature\nprobes)."
  },
  {
   "type": "paragraph",
   "text": "SUPPORTS FOR DISMANTLING"
  },
  {
   "type": "paragraph",
   "text": "When\ndismantling a bearing, to remove the parts out of the shaft, use two supports:\nA\nsupport \"A\" placed at the end of the shaft, or eventually at the end\nof the extension shaft.\nA\nsupport \"B\" placed as close as possible to the frame."
  },
  {
   "type": "paragraph",
   "text": "If\nthere is not enough space for a support, replace it with a sling."
  },
  {
   "type": "paragraph",
   "text": "Make\nsure that the supports do not damage the machined parts of the shaft."
  },
  {
   "type": "list",
   "items": [
    "When\ndismantling a bearing, to remove the parts out of the shaft, use two supports:\nA\nsupport \"A\" placed at the end of the shaft, or eventually at the end\nof the extension shaft.\nA\nsupport \"B\" placed as close as possible to the frame.",
    "If\nthere is not enough space for a support, replace it with a sling.",
    "Make\nsure that the supports do not damage the machined parts of the shaft."
   ]
  },
  {
   "type": "paragraph",
   "text": "To take a part out of the shaft:"
  },
  {
   "type": "paragraph",
   "text": "Bring\nthe bearing part next to the \"A\" support."
  },
  {
   "type": "paragraph",
   "text": "Put\nthe \"B\" support in place, remove the \"A\" support and then\nremove the bearing part."
  },
  {
   "type": "paragraph",
   "text": "Put\nthe \"A\" support back in place and remove the \"B\" support."
  },
  {
   "type": "paragraph",
   "text": "If\nthere is enough place, several parts can be removed\nsimultaneously."
  },
  {
   "type": "list",
   "items": [
    "Bring\nthe bearing part next to the \"A\" support.",
    "Put\nthe \"B\" support in place, remove the \"A\" support and then\nremove the bearing part.",
    "Put\nthe \"A\" support back in place and remove the \"B\" support.",
    "If\nthere is enough place, several parts can be removed\nsimultaneously."
   ]
  },
  {
   "type": "paragraph",
   "text": "DISMANTLING OF PARTS ASSEMBLED\nWITH SEALING PASTE"
  },
  {
   "type": "paragraph",
   "text": "Some parts like covers, hoods, housings, are put in place\nwith the jointed sides covered with a coat of sealing paste."
  },
  {
   "type": "paragraph",
   "text": "To dismantle these parts, it is necessary to loosen\nthem after their securing bolts are removed."
  },
  {
   "type": "paragraph",
   "text": "For that operation threaded holes are provided:\n- in covers, hoods and\nhousings.\n- in end shields to loosen\nthem."
  },
  {
   "type": "list",
   "items": [
    "Some parts like covers, hoods, housings, are put in place\nwith the jointed sides covered with a coat of sealing paste.",
    "To dismantle these parts, it is necessary to loosen\nthem after their securing bolts are removed.",
    "For that operation threaded holes are provided:\n- in covers, hoods and\nhousings.\n- in end shields to loosen\nthem."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rotor Dismantling"
  },
  {
   "type": "paragraph",
   "text": "In\norder to remove the rotor, the preliminary operations before dismantling should\nbe carried out and the bearings must be dismantled."
  },
  {
   "type": "paragraph",
   "text": "In\norder to handle the rotor, a steel tube should be prepared."
  },
  {
   "type": "paragraph",
   "text": "This\ntube will be put in the shaft."
  },
  {
   "type": "paragraph",
   "text": "The\ninside diameters of the tube should be between 3 to 6 mm greater than the shaft\ndiameters."
  },
  {
   "type": "paragraph",
   "text": "Put\na thin copper sheet (between 0.5 and 1 mm) lining its inside, in order to\nprotect the machined parts."
  },
  {
   "type": "paragraph",
   "text": "Length\nof tube fitted to the shaft: about 350 mm"
  },
  {
   "type": "paragraph",
   "text": "Tube\nlength: about 1500 mm"
  },
  {
   "type": "paragraph",
   "text": "Place\nslings at both ends of rotor + tube and remove the assembly."
  },
  {
   "type": "paragraph",
   "text": "Avoid\nall stator-rotor contact, which could damage the magnetic circuits and the\nwindings."
  },
  {
   "type": "list",
   "items": [
    "In\norder to remove the rotor, the preliminary operations before dismantling should\nbe carried out and the bearings must be dismantled.",
    "In\norder to handle the rotor, a steel tube should be prepared.",
    "This\ntube will be put in the shaft.",
    "The\ninside diameters of the tube should be between 3 to 6 mm greater than the shaft\ndiameters.",
    "Put\na thin copper sheet (between 0.5 and 1 mm) lining its inside, in order to\nprotect the machined parts.",
    "Length\nof tube fitted to the shaft: about 350 mm",
    "Tube\nlength: about 1500 mm",
    "Place\nslings at both ends of rotor + tube and remove the assembly.",
    "Avoid\nall stator-rotor contact, which could damage the magnetic circuits and the\nwindings."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remove the Rotor"
  },
  {
   "type": "paragraph",
   "text": "Lay the rotor on a mobile trolley,"
  },
  {
   "type": "paragraph",
   "text": "Remove the slings, take the trolley with the rotor away from the stator, and"
  },
  {
   "type": "paragraph",
   "text": "Remove the handling tube."
  },
  {
   "type": "list",
   "items": [
    "Lay the rotor on a mobile trolley,",
    "Remove the slings, take the trolley with the rotor away from the stator, and",
    "Remove the handling tube."
   ]
  },
  {
   "type": "paragraph",
   "text": "Reassembly"
  },
  {
   "type": "paragraph",
   "text": "Reassemble\nthe various pieces in reverse order of the steps used for dismantling."
  },
  {
   "type": "paragraph",
   "text": "During\nreassembly take care that insulated parts do not scrape against iron parts and\nthat the rotor does not scrape against the stator."
  },
  {
   "type": "paragraph",
   "text": "Check\nthe cleanliness of the various parts."
  },
  {
   "type": "paragraph",
   "text": "Put\noil on the surfaces in contact with the shaft and on the sleeve."
  },
  {
   "type": "paragraph",
   "text": "Carefully\nclean the machined surfaces covered with sealing paste and put some more paste\n(Type Hylomar 32M or H for instance) before\nreassembly."
  },
  {
   "type": "paragraph",
   "text": "Make\nsure to put paste on both sides that have to be jointed, place it evenly in\nthin coats free of lumps."
  },
  {
   "type": "paragraph",
   "text": "Check\nthat all bolts are well tightened and put the bolt stops."
  },
  {
   "type": "list",
   "items": [
    "Reassemble\nthe various pieces in reverse order of the steps used for dismantling.",
    "During\nreassembly take care that insulated parts do not scrape against iron parts and\nthat the rotor does not scrape against the stator.",
    "Check\nthe cleanliness of the various parts.",
    "Put\noil on the surfaces in contact with the shaft and on the sleeve.",
    "Carefully\nclean the machined surfaces covered with sealing paste and put some more paste\n(Type Hylomar 32M or H for instance) before\nreassembly.",
    "Make\nsure to put paste on both sides that have to be jointed, place it evenly in\nthin coats free of lumps.",
    "Check\nthat all bolts are well tightened and put the bolt stops."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment\ncode: \nChecked\nby: \nDate: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document\ndetails the items which are checking. They include testing and the inspections,\nin addition to the procedures listed it expected the checks which are done\nfrequently, would also be completed at\nthis time.\nThe first draft\nis initiated by eng.Ekramy Mostafa\nMohamad. Accepted by technical expert eng. Hassan Elbehiry and quality\ncontrol general director eng. Gamal Abd Elwahab, and approved by eng.\nMohamad Gamal Diab Head sector of Inspection and Quality Control sector.\nSafety Precautions\nDisconnect all power to\nmotor prior to initiating any maintenance or repairs.\nAvoid contact with rotating\nparts.\nAct with care in accordance\nwith prescribed procedures, in handling and lifting this equipment.\nBe sure shaft key is fully\ncaptive before unit is energized.\nAlways be sure oil\nlubricated units are filled with correct oil to proper level before operating.\nProvide proper safeguards for\npersonnel against rotating parts and applications involving high inertia loads\nwhich can cause overspeed\nDisconnect all power to\nmotor prior to initiating any maintenance or repairs.\nAvoid contact with rotating\nparts.\nAct with care in accordance\nwith prescribed procedures, in handling and lifting this equipment.\nBe sure shaft key is fully\ncaptive before unit is energized.\nAlways be sure oil\nlubricated units are filled with correct oil to proper level before operating.\nProvide proper safeguards for\npersonnel against rotating parts and applications involving high inertia loads\nwhich can cause overspeed\nTools\nand Equipment\nComplete maintenance tool set.\nCleaning fluid, feeler gauge\nSuitable lifting device\nComplete maintenance tool set.\nCleaning fluid, feeler gauge\nSuitable lifting device\nPERMANENT \nCHECKS\nThe\nindications given by the temperature measuring devices, and by the other\nprotection devices, must be in accordance with the values given by connection\ndiagram.\nCheck\nthat there is no abnormal noise or vibration.\nThe\nindications given by the temperature measuring devices, and by the other\nprotection devices, must be in accordance with the values given by connection\ndiagram.\nCheck\nthat there is no abnormal noise or vibration.\nCHECKS IN CASE OF ABNORMAL OPERATION\nIn\ncase of abnormal operation ( for example: heating,\nabnormal noise, abnormal current,... ), it is necessary to check the condition\nof the different parts of the machine, to dismantle it partially or completely\nand to overhaul it.\nParticularly,\nthe cleaning of the inside of the machine, of the rotor and stator ventilation\nducts and of the windings must be carried out with dry, oil free compressed\nair, maximum pressure 3 bars.\nIf\nthe machine is too dirty, it can be cleaned with a cloth impregnated with turpentine.\nAfter\ncleaning, check the insulation resistance of the windings.\nRefer\nto page \"Insulation checks\".\nIn\ncase of abnormal operation ( for example: heating,\nabnormal noise, abnormal current,... ), it is necessary to check the condition\nof the different parts of the machine, to dismantle it partially or completely\nand to overhaul it.\nParticularly,\nthe cleaning of the inside of the machine, of the rotor and stator ventilation\nducts and of the windings must be carried out with dry, oil free compressed\nair, maximum pressure 3 bars.\nIf\nthe machine is too dirty, it can be cleaned with a cloth impregnated with turpentine.\nAfter\ncleaning, check the insulation resistance of the windings.\nRefer\nto page \"Insulation checks\".\nBEARING LUBRICATION\nOil lubricated bearing\nSelf-lubricated\nEach\nbearing is provided with an oil sight glass with the indication of\n\"mini\" and \"maxi\" oil level.\nThe\noil level must be between those two marks, motor in idle condition.\nBearing\noil and impurities must be periodically drained before to fill new oil.\nFor\nthat purpose the bearing is provided with an oil drain plug.\nOil\nmust be filtered, or new oil must be put:\n6 hours\nthen 150 hours after the first start-up.\nThen the recommended draining interval is : 8000 hours.\nYet it is advised to check periodically\nthe oil quality, specially after the first start-up.\nOil must be changed as soon as its\ncolor or its viscosity is altered.\nEach\nbearing is provided with an oil sight glass with the indication of\n\"mini\" and \"maxi\" oil level.\nThe\noil level must be between those two marks, motor in idle condition.\nBearing\noil and impurities must be periodically drained before to fill new oil.\nFor\nthat purpose the bearing is provided with an oil drain plug.\nOil\nmust be filtered, or new oil must be put:\n6 hours\nthen 150 hours after the first start-up.\nThen the recommended draining interval is : 8000 hours.\nYet it is advised to check periodically\nthe oil quality, specially after the first start-up.\nOil must be changed as soon as its\ncolor or its viscosity is altered.\nLUBRICANT OIL EQUIVALENCE CHART\nRecommend oil: according to ISO VG\n46 Standard\n | Kinematic viscosity in centistokes at: | Dynamic viscosity in centipoises\n at:\n40 oC | 50 oC | 60 oC | 50 oC | 60 oC\nAGIP \n Ote 46 | 44 |  | 20 | 17.4 | \nARAL\n Motanol HK46 | 46 | 30 |  | 26.5 | \nB.P.\n Energol CS 46 | 47 | 30.7 | 20.5 | 26.3 | 17.4\nCASTROL \n Perfecto T 46 | 46 |  | 20.4 |  | 17.2\nCHEVRON\n Mechanism LPS 46 | 46 |  | 22 |  | 19\nELF\n Elfolna 46 | 46 |  | 20 |  | 17.5\nESSO\n Teresso 46 | 44.7 | 30 | 19.6 | 26 | 17\nFINA \n Cirkan 46 | 46 | 30 |  | 26.3 | \nMOBIL\n DTE Oil Medium | 46 | 28.7 | 19 | 24.4 | 16.6\nSHELL\n Turbo T 46\n Tellus oil c\n 46 | 46\n 46 | 30 | 20.1 | 21.9 | 17.6\nTEXACO\n Regal R et 0 46\n Rando oil 46 | 47.6\n 46 | 29 | 21.2 | 25 | 18\nTOTAL\n Azolla ZS 46 | 46 |  | 22 |  | 18.7\nAIR FILTER CLEANING\nA dirty filter makes the machine to heat.\nWhen the stator temperature over-reaches the\ntemperature data given in the connection diagram, it is necessary to clean the\nfilters of the machine.\nA dirty filter makes the machine to heat.\nWhen the stator temperature over-reaches the\ntemperature data given in the connection diagram, it is necessary to clean the\nfilters of the machine.\nProcedure\nThe\nfilters are located in the air inlet.\nUnscrew\nbolts securing the air inlet panels to the ventilation hood and remove the\npanel including the hood.\nIn order to remove dust out of the filter, clean it with \ncompressed air or with water.\nIf\nthe filter is too dirty, it can be cleaned with water with addition of sodium\ncarbonate.\nUse\nno other detergent.\nThe\nfilter must be completely dry before machine start-up.\nDry\nthe filter with warm air.\nThe\nfilters are located in the air inlet.\nUnscrew\nbolts securing the air inlet panels to the ventilation hood and remove the\npanel including the hood.\nIn order to remove dust out of the filter, clean it with \ncompressed air or with water.\nIf\nthe filter is too dirty, it can be cleaned with water with addition of sodium\ncarbonate.\nUse\nno other detergent.\nThe\nfilter must be completely dry before machine start-up.\nDry\nthe filter with warm air.\nPRELIMINARY OPERATIONS BEFORE\nDISMANTLING\nDisconnect\nall cables: supply, protections, accessories \nUncouple\nthe machine.\nRemove\nthe coupling flange.\nIf the machine must be completely dismantled (the\nrotor taken out of the stator), refer to the pages \"Rotor\ndismantling\" for the position to be given to the machine to carry out this\noperation.\nDisconnect\nall cables: supply, protections, accessories \nUncouple\nthe machine.\nRemove\nthe coupling flange.\nIf the machine must be completely dismantled (the\nrotor taken out of the stator), refer to the pages \"Rotor\ndismantling\" for the position to be given to the machine to carry out this\noperation.\nDE and NDE :\nRemove the protection devices and the accessories of\nthe bearings.\n(Temperature\nprobes).\nSUPPORTS FOR DISMANTLING\nWhen\ndismantling a bearing, to remove the parts out of the shaft, use two supports:\nA\nsupport \"A\" placed at the end of the shaft, or eventually at the end\nof the extension shaft.\nA\nsupport \"B\" placed as close as possible to the frame.\nIf\nthere is not enough space for a support, replace it with a sling.\nMake\nsure that the supports do not damage the machined parts of the shaft.\nWhen\ndismantling a bearing, to remove the parts out of the shaft, use two supports:\nA\nsupport \"A\" placed at the end of the shaft, or eventually at the end\nof the extension shaft.\nA\nsupport \"B\" placed as close as possible to the frame.\nIf\nthere is not enough space for a support, replace it with a sling.\nMake\nsure that the supports do not damage the machined parts of the shaft.\nTo take a part out of the shaft:\nBring\nthe bearing part next to the \"A\" support.\nPut\nthe \"B\" support in place, remove the \"A\" support and then\nremove the bearing part.\nPut\nthe \"A\" support back in place and remove the \"B\" support.\nIf\nthere is enough place, several parts can be removed\nsimultaneously.\nBring\nthe bearing part next to the \"A\" support.\nPut\nthe \"B\" support in place, remove the \"A\" support and then\nremove the bearing part.\nPut\nthe \"A\" support back in place and remove the \"B\" support.\nIf\nthere is enough place, several parts can be removed\nsimultaneously.\nDISMANTLING OF PARTS ASSEMBLED\nWITH SEALING PASTE\nSome parts like covers, hoods, housings, are put in place\nwith the jointed sides covered with a coat of sealing paste.\nTo dismantle these parts, it is necessary to loosen\nthem after their securing bolts are removed.\nFor that operation threaded holes are provided:\n- in covers, hoods and\nhousings.\n- in end shields to loosen\nthem.\nSome parts like covers, hoods, housings, are put in place\nwith the jointed sides covered with a coat of sealing paste.\nTo dismantle these parts, it is necessary to loosen\nthem after their securing bolts are removed.\nFor that operation threaded holes are provided:\n- in covers, hoods and\nhousings.\n- in end shields to loosen\nthem.\nRotor Dismantling\nIn\norder to remove the rotor, the preliminary operations before dismantling should\nbe carried out and the bearings must be dismantled.\nIn\norder to handle the rotor, a steel tube should be prepared.\nThis\ntube will be put in the shaft.\nThe\ninside diameters of the tube should be between 3 to 6 mm greater than the shaft\ndiameters.\nPut\na thin copper sheet (between 0.5 and 1 mm) lining its inside, in order to\nprotect the machined parts.\nLength\nof tube fitted to the shaft: about 350 mm\nTube\nlength: about 1500 mm\nPlace\nslings at both ends of rotor + tube and remove the assembly.\nAvoid\nall stator-rotor contact, which could damage the magnetic circuits and the\nwindings.\nIn\norder to remove the rotor, the preliminary operations before dismantling should\nbe carried out and the bearings must be dismantled.\nIn\norder to handle the rotor, a steel tube should be prepared.\nThis\ntube will be put in the shaft.\nThe\ninside diameters of the tube should be between 3 to 6 mm greater than the shaft\ndiameters.\nPut\na thin copper sheet (between 0.5 and 1 mm) lining its inside, in order to\nprotect the machined parts.\nLength\nof tube fitted to the shaft: about 350 mm\nTube\nlength: about 1500 mm\nPlace\nslings at both ends of rotor + tube and remove the assembly.\nAvoid\nall stator-rotor contact, which could damage the magnetic circuits and the\nwindings.\nRemove the Rotor\nLay the rotor on a mobile trolley,\nRemove the slings, take the trolley with the rotor away from the stator, and\nRemove the handling tube.\nLay the rotor on a mobile trolley,\nRemove the slings, take the trolley with the rotor away from the stator, and\nRemove the handling tube.\nReassembly\nReassemble\nthe various pieces in reverse order of the steps used for dismantling.\nDuring\nreassembly take care that insulated parts do not scrape against iron parts and\nthat the rotor does not scrape against the stator.\nCheck\nthe cleanliness of the various parts.\nPut\noil on the surfaces in contact with the shaft and on the sleeve.\nCarefully\nclean the machined surfaces covered with sealing paste and put some more paste\n(Type Hylomar 32M or H for instance) before\nreassembly.\nMake\nsure to put paste on both sides that have to be jointed, place it evenly in\nthin coats free of lumps.\nCheck\nthat all bolts are well tightened and put the bolt stops.\nReassemble\nthe various pieces in reverse order of the steps used for dismantling.\nDuring\nreassembly take care that insulated parts do not scrape against iron parts and\nthat the rotor does not scrape against the stator.\nCheck\nthe cleanliness of the various parts.\nPut\noil on the surfaces in contact with the shaft and on the sleeve.\nCarefully\nclean the machined surfaces covered with sealing paste and put some more paste\n(Type Hylomar 32M or H for instance) before\nreassembly.\nMake\nsure to put paste on both sides that have to be jointed, place it evenly in\nthin coats free of lumps.\nCheck\nthat all bolts are well tightened and put the bolt stops.\nLocation: Equipment\ncode: \nChecked\nby: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/M-008-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/M-008-02.jpg",
   "alt": ""
  }
 ]
}