{
 "id": "gen-docs-boilers-fan-021-r0-htm",
 "doc_number": "FAN-021-R0",
 "title_en": "Fan-021-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-021-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Seal Air Fan Motor"
  },
  {
   "type": "paragraph",
   "text": "FRAMES 449T THRU 449TS \n TYPE J"
  },
  {
   "type": "paragraph",
   "text": "US Electrical Motors"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the maintenance procedures P1, which must be performed \non an annually bases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first\ndraft initiated by eng. Ekramy Mostafa Mohamad, accepted by technical expert eng Hassan El-Behiry, and approved by eng. Fathi El Sayed head \n sector of Kurimat PS."
  },
  {
   "type": "paragraph",
   "text": "This document \n certified by eng. Gamal El-Din Abdel Wahab UEEPC general director of\n inspection & quality control and MPIS Coordinator"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc",
    "Disconnect all power to motor prior to initiating any maintenance or repairs.",
    "Avoid contact with rotating parts.",
    "Act with care in accordance with prescribed procedures, in handling and \n lifting this equipment.",
    "Be sure unit is electrically grounded and proper electrical installation \n wiring and controls are used consistent with local and national electrical \n codes. refer to \"national electrical code handbook\" NFPA NO. 70. employ \n qualified electricians.",
    "Be sure equipment is properly enclosed to prevent access by children or other \n unauthorized personnel in order to pre vent possible accidents.",
    "Be sure shaft key is fully captive before unit is energized.",
    "Always be sure oil lubricated units are filled with correct oil to proper \n level before operating.",
    "Provide proper safeguards for personnel against rotating parts and \n applications involving high inertia loads which can cause over speed.",
    "Avoid extended exposure to equipment with high noise levels.",
    "Observe good safety habits at all times and use care to avoid injury to \n yourself or damage to your equipment.",
    "Be familiar with the equipment and read all instructions thoroughly before \n installing or working on equipment."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete \n maintenance tool set.",
    "Cleaning fluid, feeler gauge",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly"
  },
  {
   "type": "paragraph",
   "text": "Disconnect power to avoid starting of motor."
  },
  {
   "type": "paragraph",
   "text": "Unbolt and remove grills or \nshrouding (if applicable)."
  },
  {
   "type": "paragraph",
   "text": "Remove bearing cap screws."
  },
  {
   "type": "paragraph",
   "text": "Remove all thermostats. \nprobes, thermocouples etc., from bearings and brackets."
  },
  {
   "type": "paragraph",
   "text": "Remove bracket to stator bolts \nand remove brackets."
  },
  {
   "type": "paragraph",
   "text": "Remove bearings from motor \nshaft with a bearing puller. Pull on inner bearing race to remove without \ndamage."
  },
  {
   "type": "list",
   "items": [
    "Disconnect power to avoid starting of motor.",
    "Unbolt and remove grills or \nshrouding (if applicable).",
    "Remove bearing cap screws.",
    "Remove all thermostats. \nprobes, thermocouples etc., from bearings and brackets.",
    "Remove bracket to stator bolts \nand remove brackets.",
    "Remove bearings from motor \nshaft with a bearing puller. Pull on inner bearing race to remove without \ndamage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Ball Bearing Construction"
  },
  {
   "type": "table",
   "rows": [
    [
     "Automatic Grease",
     "Removable Plug Grease"
    ],
    [
     "",
     "1. Motor Bracket"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Reassembly"
  },
  {
   "type": "list",
   "items": [
    "Clean all machined and mating surfaces on bearing caps, bracket fits.",
    "Remove old grease from grease cavities and refill cavities approximately 50% \n full with recommended grease. See Table 2 for correct grease.",
    "Carefully inspect ball or roller bearings for nicks, dents or any unusual wear \n patterns. Replace bearing if damaged.",
    "Reassemble motor by reversing the disassembly procedure.",
    "Touch up any scratched or chipped paint to protect motor surfaces."
   ]
  },
  {
   "type": "paragraph",
   "text": "Coupling, Pulley"
  },
  {
   "type": "list",
   "items": [
    "Remove the shaft locking device shipped on motor.",
    "Wash protective coating from motor shaft extension (s) with solvent.",
    "Install couplings, pulleys or sprockets on motor and driven equipment \n considering the following. Couplings, pulleys or sprockets should fit tight to \n shaft.",
    "Any burrs or irregularities on mating parts should be removed prior to \n attempting installation.",
    "Hammering or pounding with a mallet is not recommended to install couplings, \n pulleys, or sprockets, as the motor bearings can be damaged."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rough Alignment"
  },
  {
   "type": "list",
   "items": [
    "Inspect sole plate mounting pads and bottom of motor feet for dirt or \n irregularities that would prevent the motor from seating properly.",
    "Position and shim the motor such that the coupling hubs are aligned within \n 1/32 inch. The motor shaft must be slightly lower than the driven shaft to \n allow for final adjustment shims."
   ]
  },
  {
   "type": "paragraph",
   "text": "Final Alignment"
  },
  {
   "type": "paragraph",
   "text": "Check to ensure that coupling hubs are not eccentric. Mount a dial indicator on \na stationary part and read the eccentricity of the outside diameters of the \ncoupling hubs as they are rotated."
  },
  {
   "type": "paragraph",
   "text": "Check to assure that coupling \nhubs are not eccentric. Mount a dial indicator on a stationary part and read the \neccentricity of the outside diameters of the coupling hubs as they are rotated."
  },
  {
   "type": "paragraph",
   "text": "Check to be sure that the \nmotor feet lie in the same plane."
  },
  {
   "type": "paragraph",
   "text": "Bolt the feet down securely."
  },
  {
   "type": "paragraph",
   "text": "Mount a dial indicator on the \ndriven half of the coupling."
  },
  {
   "type": "paragraph",
   "text": "Take readings of the movement \nof the motor half of the coupling as the feet bolts are loosened."
  },
  {
   "type": "paragraph",
   "text": "Loosen a shaft end foot bolt, take a reading and re-tighten. On the same side of \nthe motor, loosen the opposite shaft-end foot bolt and take a reading."
  },
  {
   "type": "paragraph",
   "text": "Now add shims to the feet until motion of the coupling is less than 0.003\" when \neither foot bolt is loosened."
  },
  {
   "type": "paragraph",
   "text": "Repeat this procedure for the foot bolts on the opposite side of the motor."
  },
  {
   "type": "paragraph",
   "text": "Check for angular misalignment of motor to driven unit shaft. (See Figure 2A.)"
  },
  {
   "type": "paragraph",
   "text": "Measure distance between coupling hub faces (with feeler gauges) \nat four places equally spaced around the outside diameters."
  },
  {
   "type": "paragraph",
   "text": "Position motor as necessary to be within the max allowable \nmisalignment of 0.001 in. per foot of coupling radius."
  },
  {
   "type": "paragraph",
   "text": "Check for offset alignment; Fasten a dial indicator on one coupling hub with the \nindicator button contracting the alignment surface of the opposite coupling hub. \n(See figure 2B)"
  },
  {
   "type": "paragraph",
   "text": "Rotate shaft onto which the indicator is attached and take \nreadings at four points 90 Deg. apart."
  },
  {
   "type": "paragraph",
   "text": "Relocate motor until total indicator movement, in a full \nrotation does not exceed 0.002 inches."
  },
  {
   "type": "paragraph",
   "text": "Transfer indicator to opposite hub and repeat the offset \nalignment procedure."
  },
  {
   "type": "paragraph",
   "text": "Recheck angular alignment as described in Step C."
  },
  {
   "type": "list",
   "items": [
    "Check to ensure that coupling hubs are not eccentric. Mount a dial indicator on \na stationary part and read the eccentricity of the outside diameters of the \ncoupling hubs as they are rotated.",
    "Check to assure that coupling \nhubs are not eccentric. Mount a dial indicator on a stationary part and read the \neccentricity of the outside diameters of the coupling hubs as they are rotated.",
    "Check to be sure that the \nmotor feet lie in the same plane.",
    "Bolt the feet down securely.",
    "Mount a dial indicator on the \ndriven half of the coupling.",
    "Take readings of the movement \nof the motor half of the coupling as the feet bolts are loosened.",
    "Loosen a shaft end foot bolt, take a reading and re-tighten. On the same side of \nthe motor, loosen the opposite shaft-end foot bolt and take a reading.",
    "Now add shims to the feet until motion of the coupling is less than 0.003\" when \neither foot bolt is loosened.",
    "Repeat this procedure for the foot bolts on the opposite side of the motor.",
    "Check for angular misalignment of motor to driven unit shaft. (See Figure 2A.)",
    "Measure distance between coupling hub faces (with feeler gauges) \nat four places equally spaced around the outside diameters.",
    "Position motor as necessary to be within the max allowable \nmisalignment of 0.001 in. per foot of coupling radius.",
    "Check for offset alignment; Fasten a dial indicator on one coupling hub with the \nindicator button contracting the alignment surface of the opposite coupling hub. \n(See figure 2B)",
    "Rotate shaft onto which the indicator is attached and take \nreadings at four points 90 Deg. apart.",
    "Relocate motor until total indicator movement, in a full \nrotation does not exceed 0.002 inches.",
    "Transfer indicator to opposite hub and repeat the offset \nalignment procedure.",
    "Recheck angular alignment as described in Step C."
   ]
  },
  {
   "type": "paragraph",
   "text": "Miscellaneous"
  },
  {
   "type": "list",
   "items": [
    "Tighten the foot bolts securely and recheck alignment after \n each corrective adjustment .",
    "Change only one foot at a time when making shim adjustments.",
    "Recheck alignment after the motor has been in service \n approximately one week, readjust as necessary."
   ]
  },
  {
   "type": "paragraph",
   "text": "Note: \nAlignment is at operating conditions and any thermal growth should be taken into \naccount."
  },
  {
   "type": "paragraph",
   "text": "Figure 2: Flexible Couplings"
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure 2a: Angular \n misalignment",
     "Figure 2b: Offset \n Alignment"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Electrical Connection"
  },
  {
   "type": "list",
   "items": [
    "Refer to the motor nameplate for power supply requirements and to the \n connection diagram on the motor.",
    "Be sure connections are tight. Check carefully and assure that they agree with \n the connection diagram, then carefully tape all connections with electrical \n tape, to be sure that they will not short against each other or to ground.",
    "Be sure the motor is grounded to guard against possible electrical shock.",
    "Refer to the National Electrical Code Handbook (NFPA No. 70) and to local \n electrical codes for proper wiring, protection, and wire sizing.",
    "Be sure proper starting equipment and protective devices are used for every \n motor."
   ]
  },
  {
   "type": "paragraph",
   "text": "Reversing Rotation"
  },
  {
   "type": "paragraph",
   "text": "The direction of rotation may \nbe reversed by interchanging any two, of the three power leads to the motor \nleads."
  },
  {
   "type": "paragraph",
   "text": "Be sure that the power is off \nand steps are taken to prevent accidental restarting of the motor before \nattempting to change any electrical connections."
  },
  {
   "type": "list",
   "items": [
    "The direction of rotation may \nbe reversed by interchanging any two, of the three power leads to the motor \nleads.",
    "Be sure that the power is off \nand steps are taken to prevent accidental restarting of the motor before \nattempting to change any electrical connections."
   ]
  },
  {
   "type": "paragraph",
   "text": "Vibration"
  },
  {
   "type": "list",
   "items": [
    "After alignment has been completed. run motor at minimum possible load \n (uncoupled from driven equipment if possible) and check for vibration.",
    "If vibration is excessive (See Table 1) loosen one Motor Mounting Bolt.",
    "If vibration decreases add shims and retighten bolt.",
    "Repeat as necessary for all bolts until vibration is reduced to acceptable \n limits.",
    "Recheck. coupling alignment after any change in shims.",
    "Recheck vibration after unit has run under full load and has reached operating \n temperature."
   ]
  },
  {
   "type": "paragraph",
   "text": "Table 1 - \nNo Load Vibration Limits"
  },
  {
   "type": "paragraph",
   "text": "Lubrication"
  },
  {
   "type": "paragraph",
   "text": "Lubrication of Ball and Roller \nBearing Motors"
  },
  {
   "type": "paragraph",
   "text": "Motors with Automatic Grease Drain Construction (see figure \n1A)."
  },
  {
   "type": "paragraph",
   "text": "To relubricate bearings, add \nnew grease until clean grease flows from the drain."
  },
  {
   "type": "paragraph",
   "text": "Remove grease accumulations at drain to prevent grease entering \nthe motor."
  },
  {
   "type": "paragraph",
   "text": "Excess grease in bracket reservoir will be automatically purged \nwhile motor is running"
  },
  {
   "type": "paragraph",
   "text": "Remove The lower grill periodically and clean any hardened or \nexcess grease manually from bracket reservoir, drain and grill."
  },
  {
   "type": "list",
   "items": [
    "To relubricate bearings, add \nnew grease until clean grease flows from the drain.",
    "Remove grease accumulations at drain to prevent grease entering \nthe motor.",
    "Excess grease in bracket reservoir will be automatically purged \nwhile motor is running",
    "Remove The lower grill periodically and clean any hardened or \nexcess grease manually from bracket reservoir, drain and grill."
   ]
  },
  {
   "type": "paragraph",
   "text": "Motors with Removable Plug \nDrain Construction (see figure 1B)."
  },
  {
   "type": "paragraph",
   "text": "To relubricate \nbearings, remove the drain plug and add new grease until clean \ngrease appears at the drain."
  },
  {
   "type": "paragraph",
   "text": "Run the motor for approximately ten minutes, with the drain plug \nremoved to allow purging of the excess grease."
  },
  {
   "type": "paragraph",
   "text": "Replace the drain plug after \nthe excess grease has been purged."
  },
  {
   "type": "list",
   "items": [
    "To relubricate \nbearings, remove the drain plug and add new grease until clean \ngrease appears at the drain.",
    "Run the motor for approximately ten minutes, with the drain plug \nremoved to allow purging of the excess grease.",
    "Replace the drain plug after \nthe excess grease has been purged."
   ]
  },
  {
   "type": "paragraph",
   "text": "Putting the Equipment into \nService"
  },
  {
   "type": "paragraph",
   "text": "Initial Starts as follow:"
  },
  {
   "type": "list",
   "items": [
    "Ensure that motor and device connections agree with wiring \n diagrams.",
    "Assure that voltage, phase, and frequency of line circuit \n (power supply) agree with motor nameplate.",
    "Check insulation resistance.",
    "Check all foundation and base bolts to assure they are tight.",
    "Check for proper or desired rotation.",
    "Assure that all protective devices are connected and operating \n properly.",
    "Run motor at no-load long enough before connecting it to be \n certain that no unusual condition develops. Listen and feel for excessive \n noise, vibration, clicking, or pounding. If present, stop motor immediately. \n Investigate the cause and correct before putting into service.",
    "When checks are satisfactory to this point, operate at the \n minimum possible load and look for any unusual condition. Increase the load \n slowly and check unit for satisfactory operation."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Table 2: \nRecommended Ball and Roler Bearing Greases"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Seal Air Fan Motor\nFRAMES 449T THRU 449TS \n TYPE J\nUS Electrical Motors\nIntroduction\nThis document outlines the maintenance procedures P1, which must be performed \non an annually bases as \nindicated by Y1 in the title block.\nThe first\ndraft initiated by eng. Ekramy Mostafa Mohamad, accepted by technical expert eng Hassan El-Behiry, and approved by eng. Fathi El Sayed head \n sector of Kurimat PS.\nThis document \n certified by eng. Gamal El-Din Abdel Wahab UEEPC general director of\n inspection & quality control and MPIS Coordinator\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc\nDisconnect all power to motor prior to initiating any maintenance or repairs.\nAvoid contact with rotating parts.\nAct with care in accordance with prescribed procedures, in handling and \n lifting this equipment.\nBe sure unit is electrically grounded and proper electrical installation \n wiring and controls are used consistent with local and national electrical \n codes. refer to \"national electrical code handbook\" NFPA NO. 70. employ \n qualified electricians.\nBe sure equipment is properly enclosed to prevent access by children or other \n unauthorized personnel in order to pre vent possible accidents.\nBe sure shaft key is fully captive before unit is energized.\nAlways be sure oil lubricated units are filled with correct oil to proper \n level before operating.\nProvide proper safeguards for personnel against rotating parts and \n applications involving high inertia loads which can cause over speed.\nAvoid extended exposure to equipment with high noise levels.\nObserve good safety habits at all times and use care to avoid injury to \n yourself or damage to your equipment.\nBe familiar with the equipment and read all instructions thoroughly before \n installing or working on equipment.\nTools and Equipment\nComplete \n maintenance tool set.\nCleaning fluid, feeler gauge\nSuitable lifting device.\nWork to be Carried Out\nDisassembly\nDisconnect power to avoid starting of motor.\nUnbolt and remove grills or \nshrouding (if applicable).\nRemove bearing cap screws.\nRemove all thermostats. \nprobes, thermocouples etc., from bearings and brackets.\nRemove bracket to stator bolts \nand remove brackets.\nRemove bearings from motor \nshaft with a bearing puller. Pull on inner bearing race to remove without \ndamage.\nDisconnect power to avoid starting of motor.\nUnbolt and remove grills or \nshrouding (if applicable).\nRemove bearing cap screws.\nRemove all thermostats. \nprobes, thermocouples etc., from bearings and brackets.\nRemove bracket to stator bolts \nand remove brackets.\nRemove bearings from motor \nshaft with a bearing puller. Pull on inner bearing race to remove without \ndamage.\nFigure 1: Ball Bearing Construction\n\nReassembly\nClean all machined and mating surfaces on bearing caps, bracket fits.\nRemove old grease from grease cavities and refill cavities approximately 50% \n full with recommended grease. See Table 2 for correct grease.\nCarefully inspect ball or roller bearings for nicks, dents or any unusual wear \n patterns. Replace bearing if damaged.\nReassemble motor by reversing the disassembly procedure.\nTouch up any scratched or chipped paint to protect motor surfaces.\nCoupling, Pulley\nRemove the shaft locking device shipped on motor.\nWash protective coating from motor shaft extension (s) with solvent.\nInstall couplings, pulleys or sprockets on motor and driven equipment \n considering the following. Couplings, pulleys or sprockets should fit tight to \n shaft.\nAny burrs or irregularities on mating parts should be removed prior to \n attempting installation.\nHammering or pounding with a mallet is not recommended to install couplings, \n pulleys, or sprockets, as the motor bearings can be damaged.\nRough Alignment\nInspect sole plate mounting pads and bottom of motor feet for dirt or \n irregularities that would prevent the motor from seating properly.\nPosition and shim the motor such that the coupling hubs are aligned within \n 1/32 inch. The motor shaft must be slightly lower than the driven shaft to \n allow for final adjustment shims.\nFinal Alignment\nCheck to ensure that coupling hubs are not eccentric. Mount a dial indicator on \na stationary part and read the eccentricity of the outside diameters of the \ncoupling hubs as they are rotated.\nCheck to assure that coupling \nhubs are not eccentric. Mount a dial indicator on a stationary part and read the \neccentricity of the outside diameters of the coupling hubs as they are rotated.\nCheck to be sure that the \nmotor feet lie in the same plane.\nBolt the feet down securely.\nMount a dial indicator on the \ndriven half of the coupling.\nTake readings of the movement \nof the motor half of the coupling as the feet bolts are loosened.\nLoosen a shaft end foot bolt, take a reading and re-tighten. On the same side of \nthe motor, loosen the opposite shaft-end foot bolt and take a reading.\nNow add shims to the feet until motion of the coupling is less than 0.003\" when \neither foot bolt is loosened.\nRepeat this procedure for the foot bolts on the opposite side of the motor.\nCheck for angular misalignment of motor to driven unit shaft. (See Figure 2A.)\nMeasure distance between coupling hub faces (with feeler gauges) \nat four places equally spaced around the outside diameters.\nPosition motor as necessary to be within the max allowable \nmisalignment of 0.001 in. per foot of coupling radius.\nCheck for offset alignment; Fasten a dial indicator on one coupling hub with the \nindicator button contracting the alignment surface of the opposite coupling hub. \n(See figure 2B)\nRotate shaft onto which the indicator is attached and take \nreadings at four points 90 Deg. apart.\nRelocate motor until total indicator movement, in a full \nrotation does not exceed 0.002 inches.\nTransfer indicator to opposite hub and repeat the offset \nalignment procedure.\nRecheck angular alignment as described in Step C.\nCheck to ensure that coupling hubs are not eccentric. Mount a dial indicator on \na stationary part and read the eccentricity of the outside diameters of the \ncoupling hubs as they are rotated.\nCheck to assure that coupling \nhubs are not eccentric. Mount a dial indicator on a stationary part and read the \neccentricity of the outside diameters of the coupling hubs as they are rotated.\nCheck to be sure that the \nmotor feet lie in the same plane.\nBolt the feet down securely.\nMount a dial indicator on the \ndriven half of the coupling.\nTake readings of the movement \nof the motor half of the coupling as the feet bolts are loosened.\nLoosen a shaft end foot bolt, take a reading and re-tighten. On the same side of \nthe motor, loosen the opposite shaft-end foot bolt and take a reading.\nNow add shims to the feet until motion of the coupling is less than 0.003\" when \neither foot bolt is loosened.\nRepeat this procedure for the foot bolts on the opposite side of the motor.\nCheck for angular misalignment of motor to driven unit shaft. (See Figure 2A.)\nMeasure distance between coupling hub faces (with feeler gauges) \nat four places equally spaced around the outside diameters.\nPosition motor as necessary to be within the max allowable \nmisalignment of 0.001 in. per foot of coupling radius.\nCheck for offset alignment; Fasten a dial indicator on one coupling hub with the \nindicator button contracting the alignment surface of the opposite coupling hub. \n(See figure 2B)\nRotate shaft onto which the indicator is attached and take \nreadings at four points 90 Deg. apart.\nRelocate motor until total indicator movement, in a full \nrotation does not exceed 0.002 inches.\nTransfer indicator to opposite hub and repeat the offset \nalignment procedure.\nRecheck angular alignment as described in Step C.\nMiscellaneous\nTighten the foot bolts securely and recheck alignment after \n each corrective adjustment .\nChange only one foot at a time when making shim adjustments.\nRecheck alignment after the motor has been in service \n approximately one week, readjust as necessary.\nNote: \nAlignment is at operating conditions and any thermal growth should be taken into \naccount.\nFigure 2: Flexible Couplings\n\nElectrical Connection\nRefer to the motor nameplate for power supply requirements and to the \n connection diagram on the motor.\nBe sure connections are tight. Check carefully and assure that they agree with \n the connection diagram, then carefully tape all connections with electrical \n tape, to be sure that they will not short against each other or to ground.\nBe sure the motor is grounded to guard against possible electrical shock.\nRefer to the National Electrical Code Handbook (NFPA No. 70) and to local \n electrical codes for proper wiring, protection, and wire sizing.\nBe sure proper starting equipment and protective devices are used for every \n motor.\nReversing Rotation\nThe direction of rotation may \nbe reversed by interchanging any two, of the three power leads to the motor \nleads.\nBe sure that the power is off \nand steps are taken to prevent accidental restarting of the motor before \nattempting to change any electrical connections.\nThe direction of rotation may \nbe reversed by interchanging any two, of the three power leads to the motor \nleads.\nBe sure that the power is off \nand steps are taken to prevent accidental restarting of the motor before \nattempting to change any electrical connections.\nVibration\nAfter alignment has been completed. run motor at minimum possible load \n (uncoupled from driven equipment if possible) and check for vibration.\nIf vibration is excessive (See Table 1) loosen one Motor Mounting Bolt.\nIf vibration decreases add shims and retighten bolt.\nRepeat as necessary for all bolts until vibration is reduced to acceptable \n limits.\nRecheck. coupling alignment after any change in shims.\nRecheck vibration after unit has run under full load and has reached operating \n temperature.\nTable 1 - \nNo Load Vibration Limits\nLubrication\nLubrication of Ball and Roller \nBearing Motors\nMotors with Automatic Grease Drain Construction (see figure \n1A).\nTo relubricate bearings, add \nnew grease until clean grease flows from the drain.\nRemove grease accumulations at drain to prevent grease entering \nthe motor.\nExcess grease in bracket reservoir will be automatically purged \nwhile motor is running\nRemove The lower grill periodically and clean any hardened or \nexcess grease manually from bracket reservoir, drain and grill.\nTo relubricate bearings, add \nnew grease until clean grease flows from the drain.\nRemove grease accumulations at drain to prevent grease entering \nthe motor.\nExcess grease in bracket reservoir will be automatically purged \nwhile motor is running\nRemove The lower grill periodically and clean any hardened or \nexcess grease manually from bracket reservoir, drain and grill.\nMotors with Removable Plug \nDrain Construction (see figure 1B).\nTo relubricate \nbearings, remove the drain plug and add new grease until clean \ngrease appears at the drain.\nRun the motor for approximately ten minutes, with the drain plug \nremoved to allow purging of the excess grease.\nReplace the drain plug after \nthe excess grease has been purged.\nTo relubricate \nbearings, remove the drain plug and add new grease until clean \ngrease appears at the drain.\nRun the motor for approximately ten minutes, with the drain plug \nremoved to allow purging of the excess grease.\nReplace the drain plug after \nthe excess grease has been purged.\nPutting the Equipment into \nService\nInitial Starts as follow:\nEnsure that motor and device connections agree with wiring \n diagrams.\nAssure that voltage, phase, and frequency of line circuit \n (power supply) agree with motor nameplate.\nCheck insulation resistance.\nCheck all foundation and base bolts to assure they are tight.\nCheck for proper or desired rotation.\nAssure that all protective devices are connected and operating \n properly.\nRun motor at no-load long enough before connecting it to be \n certain that no unusual condition develops. Listen and feel for excessive \n noise, vibration, clicking, or pounding. If present, stop motor immediately. \n Investigate the cause and correct before putting into service.\nWhen checks are satisfactory to this point, operate at the \n minimum possible load and look for any unusual condition. Increase the load \n slowly and check unit for satisfactory operation.\nLocation: Equipment \nDesignation: Tested by: Test \nDate: \nSignature:\nTable 2: \nRecommended Ball and Roler Bearing Greases",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-021-03.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-021-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-021-02.jpg",
   "alt": ""
  }
 ]
}