{
 "id": "gen-docs-boilers-fan-022-r0-htm",
 "doc_number": "FAN-022-R0",
 "title_en": "Fan-022-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/fan-022-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection I1, which \nmust be performed every 3000 hours of operation. This procedure was applied in \nABU QIR power plant since 1985 and the final draft is issued in May 2005."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated and \ntested by eng. Mohamed El-Touny, \naccepted by eng. Mohamed Abd El-Sadek general director of Abu Kir PS, \napproved by eng. Aly Anwar \nEl-Fayoumy Head Sector of Abu Kir PS, \nand certified \nby eng. Mona Ahmad El Sharkawy: WDEPC Inspection and Quality Control head \nsector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, safety shoes"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the 6 kv circuit breaker and tagged it out"
  },
  {
   "type": "paragraph",
   "text": "Put or switch the earth cable for motor"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear safety helmet, safety shoes",
    "Disconnect the 6 kv circuit breaker and tagged it out",
    "Put or switch the earth cable for motor"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "Adjustable wrenches - with different sizes"
  },
  {
   "type": "paragraph",
   "text": "Grease gun"
  },
  {
   "type": "paragraph",
   "text": "Turbo oil T46"
  },
  {
   "type": "paragraph",
   "text": "Alvania R3 , R2"
  },
  {
   "type": "paragraph",
   "text": "Telious oil 32"
  },
  {
   "type": "list",
   "items": [
    "Torque wrench",
    "Adjustable wrenches - with different sizes",
    "Grease gun",
    "Turbo oil T46",
    "Alvania R3 , R2",
    "Telious oil 32"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "General cleaning and inspection of metal fixed parts and painting with \n anti oxide clean the rode & blades using hard brush and paint it with anti \n oxide paint",
    "Change the oil for both outlet fan \n bearing and inlet fan bearing ( using telious oil 32 ) as follows:\n * Dismantle the outer cover of the bearing\n * Dismantle the lower plug to remove the old oil\n * Dismantle the upper part of the bearing and \n inspect for roller Iub ring and assemble it \n again\n * Cleaning the oil indication level glass\n * Dismantle the upper plug and fill the new oil, \n tighten and fit lower plug \n * Measure the winding isolation"
   ]
  },
  {
   "type": "paragraph",
   "text": "Maintenance of coupling between motor and fan"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the outer covers of bearing and coupling",
    "Dismantle the two half casings covers of the coupling",
    "Remove the two spring layers. And remove the old grease",
    "General cleaning for the coupling",
    "Measure the distance between the hubs and readjust if necessary",
    "Measure the misalignment and readjust if necessary",
    "Fill up the grooves and space between hubs with grease",
    "Position the two spring layers and fill up with grease",
    "Assemble the coupling two half casings with their gasket over the spring \n and hubs and assembly of the half casing",
    "Assembly of the outer cover of the coupling and bearing"
   ]
  },
  {
   "type": "paragraph",
   "text": "Maintenance of suction air damper (control \ndamper)"
  },
  {
   "type": "list",
   "items": [
    "Inspect the blades",
    "Clean & inspect the protective air screen and change if necessary",
    "Grease the bearing dampers axis (Grease darnia quantity 30 gm / \n bearing)",
    "Grease the bearings of dampers blades main axis",
    "Grease the dampers blades axis",
    "Grease the dampers opening connecting rods and pins"
   ]
  },
  {
   "type": "paragraph",
   "text": "Maintenance of the discharge damper"
  },
  {
   "type": "list",
   "items": [
    "Grease the bearing of the dampers axis",
    "Inspect the oil of the dampers piston glasses",
    "Adjust the damper opening / closing indicators position"
   ]
  },
  {
   "type": "paragraph",
   "text": "Fan back in service"
  },
  {
   "type": "paragraph",
   "text": "Test the fan back into service after maintenance \nprocedures on the motor, the control and protection circuits, and the 6 KV \nCircuit Breaker in coordination with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis \ndocument outlines the equipment inspection I1, which \nmust be performed every 3000 hours of operation. This procedure was applied in \nABU QIR power plant since 1985 and the final draft is issued in May 2005.\nThe first draft is initiated and \ntested by eng. Mohamed El-Touny, \naccepted by eng. Mohamed Abd El-Sadek general director of Abu Kir PS, \napproved by eng. Aly Anwar \nEl-Fayoumy Head Sector of Abu Kir PS, \nand certified \nby eng. Mona Ahmad El Sharkawy: WDEPC Inspection and Quality Control head \nsector.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear safety helmet, safety shoes\nDisconnect the 6 kv circuit breaker and tagged it out\nPut or switch the earth cable for motor\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear safety helmet, safety shoes\nDisconnect the 6 kv circuit breaker and tagged it out\nPut or switch the earth cable for motor\nTools and Equipment\nTorque wrench\nAdjustable wrenches - with different sizes\nGrease gun\nTurbo oil T46\nAlvania R3 , R2\nTelious oil 32\nTorque wrench\nAdjustable wrenches - with different sizes\nGrease gun\nTurbo oil T46\nAlvania R3 , R2\nTelious oil 32\nWork to be Carried Out\nGeneral cleaning and inspection of metal fixed parts and painting with \n anti oxide clean the rode & blades using hard brush and paint it with anti \n oxide paint\nChange the oil for both outlet fan \n bearing and inlet fan bearing ( using telious oil 32 ) as follows:\n * Dismantle the outer cover of the bearing\n * Dismantle the lower plug to remove the old oil\n * Dismantle the upper part of the bearing and \n inspect for roller Iub ring and assemble it \n again\n * Cleaning the oil indication level glass\n * Dismantle the upper plug and fill the new oil, \n tighten and fit lower plug \n * Measure the winding isolation\nMaintenance of coupling between motor and fan\nDismantle the outer covers of bearing and coupling\nDismantle the two half casings covers of the coupling\nRemove the two spring layers. And remove the old grease\nGeneral cleaning for the coupling\nMeasure the distance between the hubs and readjust if necessary\nMeasure the misalignment and readjust if necessary\nFill up the grooves and space between hubs with grease\nPosition the two spring layers and fill up with grease\nAssemble the coupling two half casings with their gasket over the spring \n and hubs and assembly of the half casing\nAssembly of the outer cover of the coupling and bearing\nMaintenance of suction air damper (control \ndamper)\nInspect the blades\nClean & inspect the protective air screen and change if necessary\nGrease the bearing dampers axis (Grease darnia quantity 30 gm / \n bearing)\nGrease the bearings of dampers blades main axis\nGrease the dampers blades axis\nGrease the dampers opening connecting rods and pins\nMaintenance of the discharge damper\nGrease the bearing of the dampers axis\nInspect the oil of the dampers piston glasses\nAdjust the damper opening / closing indicators position\nFan back in service\nTest the fan back into service after maintenance \nprocedures on the motor, the control and protection circuits, and the 6 KV \nCircuit Breaker in coordination with the shift engineer.\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}