{
 "id": "gen-docs-boilers-fan-023-r0-htm",
 "doc_number": "FAN-023-R0",
 "title_en": "Fan-023-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-023-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:"
  },
  {
   "type": "paragraph",
   "text": "F.D.Fan,\n Centrifugal Radial Flow"
  },
  {
   "type": "paragraph",
   "text": "RIO AI5R/280/DA/CA/3G"
  },
  {
   "type": "paragraph",
   "text": "DE,\n CARDENAS"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection \nI2 which must be performed on an \nannually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The function of the F.D.F is to provide the\ncombustion air to meet the boiler demand under varying conditions quickly and efficiently."
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications of \nFan:"
  },
  {
   "type": "paragraph",
   "text": "Psuc. = 1 atm = 104mm\nH2O"
  },
  {
   "type": "paragraph",
   "text": "RPM = 1000"
  },
  {
   "type": "paragraph",
   "text": "Pdisc. = 1095 mm H2O"
  },
  {
   "type": "table",
   "rows": [
    [
     "Power = 2900 KW",
     ""
    ],
    [
     "Tc = Ambient",
     "Q = 853200 Kg/h/Fan"
    ],
    [
     "Medium = Air",
     "Two fan per unit, system B.A"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \n Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general \n director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed \n El-Tahawy: head sector of Shoubra El-Khimah PS."
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh \nSoliman Shousha: CEPC quality control director, and certified by eng. \nAfaf Ebrahim El-Dib: CEPC inspection & quality control's Head Sector and MPIS \ncoordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A \n work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes, gloves\n etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker of the\nfan motor"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminals of\nfan motor"
  },
  {
   "type": "paragraph",
   "text": "The fan must be isolated mechanically\nby closing delivery damper"
  },
  {
   "type": "list",
   "items": [
    "A \n work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety helmet, shoes, gloves\n etc.",
    "Isolate the circuit breaker of the\nfan motor",
    "Disconnect electric terminals of\nfan motor",
    "The fan must be isolated mechanically\nby closing delivery damper"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete\n maintenance tools set",
    "Cleaning\n fluid manual puller",
    "Dial\n indicator",
    "Vibrometer straight edge",
    "Oil: DTE 27",
    "Grease: \n Mobilplex 47"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check static parts for deteriorated paint\nand for scaling"
  },
  {
   "type": "paragraph",
   "text": "Inspect impeller for deposits and wear \nand wash if there are deposits and change the blades or make balance in case of \nwear"
  },
  {
   "type": "paragraph",
   "text": "Check damper and vane control assemblies\nfor grease and protect unpainted surfaces with rust ban or sprayed fuel oil"
  },
  {
   "type": "paragraph",
   "text": "Check blader\nfor freedom of movement"
  },
  {
   "type": "paragraph",
   "text": "Check fan flexible connections and joint\nfor damage"
  },
  {
   "type": "paragraph",
   "text": "Check coupling clearance 6-10mm"
  },
  {
   "type": "paragraph",
   "text": "Check inboard and outboard bearing\nclearance and change the bearing if required"
  },
  {
   "type": "paragraph",
   "text": "Check shaft alignment"
  },
  {
   "type": "paragraph",
   "text": "Re-grease \nand change oil"
  },
  {
   "type": "list",
   "items": [
    "Check static parts for deteriorated paint\nand for scaling",
    "Inspect impeller for deposits and wear \nand wash if there are deposits and change the blades or make balance in case of \nwear",
    "Check damper and vane control assemblies\nfor grease and protect unpainted surfaces with rust ban or sprayed fuel oil",
    "Check blader\nfor freedom of movement",
    "Check fan flexible connections and joint\nfor damage",
    "Check coupling clearance 6-10mm",
    "Check inboard and outboard bearing\nclearance and change the bearing if required",
    "Check shaft alignment",
    "Re-grease \nand change oil"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\nF.D.Fan,\n Centrifugal Radial Flow\nRIO AI5R/280/DA/CA/3G\nDE,\n CARDENAS\nIntroduction\nThis document outlines the equipment inspection \nI2 which must be performed on an \nannually bases as indicated by Y1 in the title block.\nThe function of the F.D.F is to provide the\ncombustion air to meet the boiler demand under varying conditions quickly and efficiently.\nTechnical Specifications of \nFan:\nPsuc. = 1 atm = 104mm\nH2O\nRPM = 1000\nPdisc. = 1095 mm H2O\n\nThe first draft initiated by eng. \n Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general \n director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed \n El-Tahawy: head sector of Shoubra El-Khimah PS.\nThis document revised by eng. Nageh \nSoliman Shousha: CEPC quality control director, and certified by eng. \nAfaf Ebrahim El-Dib: CEPC inspection & quality control's Head Sector and MPIS \ncoordinator.\nSafety Precautions\nA \n work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker of the\nfan motor\nDisconnect electric terminals of\nfan motor\nThe fan must be isolated mechanically\nby closing delivery damper\nA \n work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker of the\nfan motor\nDisconnect electric terminals of\nfan motor\nThe fan must be isolated mechanically\nby closing delivery damper\nTools and Equipment\nComplete\n maintenance tools set\nCleaning\n fluid manual puller\nDial\n indicator\nVibrometer straight edge\nOil: DTE 27\nGrease: \n Mobilplex 47\nWork to be Carried Out\nCheck static parts for deteriorated paint\nand for scaling\nInspect impeller for deposits and wear \nand wash if there are deposits and change the blades or make balance in case of \nwear\nCheck damper and vane control assemblies\nfor grease and protect unpainted surfaces with rust ban or sprayed fuel oil\nCheck blader\nfor freedom of movement\nCheck fan flexible connections and joint\nfor damage\nCheck coupling clearance 6-10mm\nCheck inboard and outboard bearing\nclearance and change the bearing if required\nCheck shaft alignment\nRe-grease \nand change oil\nCheck static parts for deteriorated paint\nand for scaling\nInspect impeller for deposits and wear \nand wash if there are deposits and change the blades or make balance in case of \nwear\nCheck damper and vane control assemblies\nfor grease and protect unpainted surfaces with rust ban or sprayed fuel oil\nCheck blader\nfor freedom of movement\nCheck fan flexible connections and joint\nfor damage\nCheck coupling clearance 6-10mm\nCheck inboard and outboard bearing\nclearance and change the bearing if required\nCheck shaft alignment\nRe-grease \nand change oil\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}