{
 "id": "gen-docs-boilers-fan-033-r0-htm",
 "doc_number": "FAN-033-R0",
 "title_en": "Fan-033-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Fan-033-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the major maintenance \nprocedure P1, which must be performed every five years as indication by Y5 in \nthe above title block."
  },
  {
   "type": "paragraph",
   "text": "This fan function to supply the boiler with combustion air."
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Technical specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "No. of fan \n per unit",
     "2"
    ],
    [
     "2",
     "Total pressure",
     "710 mm wc"
    ],
    [
     "3",
     "Volume capacity",
     "26.3 m3/s"
    ],
    [
     "4",
     "Max speed",
     "980 rpm"
    ],
    [
     "5",
     "Fan weight",
     "9100 kg"
    ],
    [
     "6",
     "Type of \n drive coupling",
     "Gear coupling"
    ],
    [
     "7",
     "Motor power",
     "250 kw"
    ],
    [
     "8",
     "Type of \n bearing",
     "Sleeve oil pillow blocks"
    ],
    [
     "9",
     "Material of \n impeller",
     "WST E355"
    ],
    [
     "10",
     "Shaft material",
     "St 35/ ck35"
    ],
    [
     "11",
     "Shaft overall length",
     "299 cm"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and tested by eng. Gamal Elsyed Osily, reviewed \nby eng. \nSobhey Abdel Haleem, revised by eng. Samir Abdel Gilil: EDEPC \n inspection & quality control \n general director & MPIS coordinator, accepted by eng. Mohamed \nAl-Sayed Abdel Ghaffar: general manager of Al-Arish PS"
  },
  {
   "type": "paragraph",
   "text": "This document \n accepted by eng. Samir Abdel Gilil: EDEPC \n inspection & quality control \n general director & MPIS coordinator, and \n certified by accountant: Mahmoud Soliman EDEPC \n planning & financial predicting and \n supervisor of inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work order must be issued.",
    "The maintenance staff should be \n qualified and carry the suitable safety ID category.",
    "Wear safety and healthy equipment as safety helmet, safety \n shoes etc",
    "Safety fence with caution marks surrounding the work area is required",
    "Isolate the circuit breaker for fan motor.",
    "Unit out of service."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning fluid, feeler gauge.",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Before Isolating the FDF \nMechanically and Electrically"
  },
  {
   "type": "list",
   "items": [
    "Record the availability of operational data such as vibration level, bearing \n temperature, motor ampere, damper position etc.",
    "Listen and check any abnormal noise from any components like bearing inlet \n damper etc.",
    "Observe for any leakage in the fan like oil, water, air at fan connections"
   ]
  },
  {
   "type": "paragraph",
   "text": "After Fan stopped \nand isolated"
  },
  {
   "type": "paragraph",
   "text": "The following data may be recorded / ensured for reference during reassembly."
  },
  {
   "type": "list",
   "items": [
    "Coupling alignment.",
    "Fan shaft level.",
    "Marking the assembled component by match marks."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the \nCoupling figure (1)"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the safety cover of coupling.",
    "Remove the two covers of coupling away from both.",
    "Then the two shaft can be separated (fan shaft and motor shaft)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the \nFront / Rear Bearing (Sleeve oil Pillow Blocks) figure 2."
  },
  {
   "type": "list",
   "items": [
    "Remove temperature sensor.",
    "Disassembly all cooling water pipes (2).",
    "Drain the sump oil by screw off oil drain plug (15).",
    "Screw off the bolts (7), to separate two halves of bearing house.",
    "Screw off plunger screw nut (10) to take liner assemblies out (16)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of Impeller \n/ Fan Shaft"
  },
  {
   "type": "list",
   "items": [
    "Remove all thermometer connections and pipe lines.",
    "Dismount labyrinth seal assemblies.",
    "Remove fasteners in the horizontal and vertical flange joints of upper \n quadrant of the spiral casing at the discharge end.",
    "Pull and slide out the quadrant remove.",
    "Lift the rotor assembly and position on rotor transport stand with due care.",
    "The impeller can be separated from the shaft by removing the conical cover \n plate and the shaft flange to impeller connecting bolts."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection after \nassembling"
  },
  {
   "type": "list",
   "items": [
    "Check the two halves of coupling for mechanical wear.",
    "Check the coupling spring.",
    "Check the two halves of hearing house for mechanical wear.",
    "Check every parts of bearing and liner assembly.",
    "Check the shaft surface finishing and its dimensions at ( bearing seating \n area, impeller and coupling area ).",
    "Check the impeller and its blades for mechanical wear and tear."
   ]
  },
  {
   "type": "paragraph",
   "text": "Reassembly"
  },
  {
   "type": "paragraph",
   "text": "After Inspection"
  },
  {
   "type": "list",
   "items": [
    "Bearing clearance.",
    "Shaft level.",
    "Impeller clearance.",
    "Fan motor alignment and coupling gap."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection after \nOperation"
  },
  {
   "type": "list",
   "items": [
    "Measure and record the vibration of fan.",
    "Observe the noise of fan at bearing, inlet damper area.",
    "Check the lube oil level in the front/rear bearing.",
    "Check and record temperature of the front/rear bearing.",
    "Compare the values of vibration and temperature with limits value as shown in the table \n blow:"
   ]
  },
  {
   "type": "paragraph",
   "text": "Table No.1: Limits of Fan Vibration"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Displacement \n Limits (micron)",
     "Record Value",
     "Remarks"
    ],
    [
     "Good Zone\n Satisfactory Zone\n Just satisfactory Zone",
     "Up to 48\n 48 to 120\n 120 to 300",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Table No. 2: limits of Bearing \nTemperature"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Alarm Value",
     "Trip Value",
     "Record Values",
     "Remarks"
    ],
    [
     "Front \n bearing temp. DE",
     "77 \n oC",
     "82 \n oC",
     "",
     ""
    ],
    [
     "Front \n bearing temp. NDE",
     "77 \n oC",
     "82 \n oC",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "2"
    ],
    [
     "3",
     "4"
    ],
    [
     "5",
     "6"
    ],
    [
     "Figure 1"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 2: Replacement Parts for Sleeve oil RTS Pillow Blocks"
  },
  {
   "type": "table",
   "rows": [
    [
     "No",
     "Part \n Name",
     "No",
     "Part Name",
     "No",
     "Part \n Name"
    ],
    [
     "1",
     "Oil gage",
     "7",
     "Housing bolt",
     "12",
     "Oil ring"
    ],
    [
     "2",
     "Cooling pipe",
     "8",
     "Housing gasket",
     "13",
     "Clamp seal assembly"
    ],
    [
     "3",
     "Lock nut",
     "9",
     "Plunger screw assembly",
     "14",
     "O ring"
    ],
    [
     "4",
     "Bushing (lock tube)",
     "10",
     "Plunger screw nut",
     "15",
     "Drain plug"
    ],
    [
     "5",
     "Grommet plate",
     "11",
     "Inspection cover",
     "16",
     "Liner assembly"
    ],
    [
     "6",
     "Grommet",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Trouble Shooting"
  },
  {
   "type": "table",
   "rows": [
    [
     "No.",
     "Problem",
     "Probable Causes",
     "Remedies"
    ],
    [
     "01",
     "Frequent drop in oil level \n in brg. Hsg",
     "Oil leakages",
     "Inspect and rectify leaks"
    ],
    [
     "02",
     "Water contamination in the \n oil",
     "Leakage of the water in the \n bearing liner\n Moisture condensation on \n bearing liner",
     "Use sealing compound to \n arrest the leak. If necessary replace liner assembly\n Throttle cooling water flow \n to the extent to eliminate condensation"
    ],
    [
     "03",
     "Fan absorbs full load \n current immediately on start",
     "Inlet damper full open or \n in reverse direction",
     "Check inlet damper for \n correct setting and direction of opening"
    ],
    [
     "04",
     "High vibration",
     "Plunger screw loose",
     "Tighten plunger screws to \n specified torque values.\n Analyses and rectify"
    ],
    [
     "05",
     "High bearing temperature",
     "Improper thermometer\n Inadequate lubrication\n Inadequate bearing \n clearance\n Improper lub oil\n Inadequate cooling\n Bearing failure\n Mechanical rubbing\n Liner water jacket chocked",
     "Find the fault and rectify\n Maintain proper oil level\n Set proper bearing \n clearance. If required replace Bering liners\n Ensure use of recommended \n lub oil\n Maintain recommended \n cooling water flow\n Replace the bearing\n Find out the part and \n rectify suitably\n Use acid solution to clean \n the rust in liner cavity"
    ],
    [
     "06",
     "Unequal loading of two fans \n in parallel",
     "Unequal inlet damper \n setting\n System resistance \n unbalanced",
     "Equalize both inlet damper \n settings\n Inspect upstream/ \n downstream ducting of fan and rectify"
    ],
    [
     "07",
     "Fan could not be loaded",
     "Looseness in damper \n assembly\n System resistance \n inadequate",
     "Tighten the loose parts and \n reset\n Check the ducting and \n correct as per system design"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document out lines the major maintenance \nprocedure P1, which must be performed every five years as indication by Y5 in \nthe above title block.\nThis fan function to supply the boiler with combustion air.\nTechnical specification\n1 | No. of fan \n per unit | 2\n2 | Total pressure | 710 mm wc\n3 | Volume capacity | 26.3 m3/s\n4 | Max speed | 980 rpm\n5 | Fan weight | 9100 kg\n6 | Type of \n drive coupling | Gear coupling\n7 | Motor power | 250 kw\n8 | Type of \n bearing | Sleeve oil pillow blocks\n9 | Material of \n impeller | WST E355\n10 | Shaft material | St 35/ ck35\n11 | Shaft overall length | 299 cm\nThe first draft initiated and tested by eng. Gamal Elsyed Osily, reviewed \nby eng. \nSobhey Abdel Haleem, revised by eng. Samir Abdel Gilil: EDEPC \n inspection & quality control \n general director & MPIS coordinator, accepted by eng. Mohamed \nAl-Sayed Abdel Ghaffar: general manager of Al-Arish PS\nThis document \n accepted by eng. Samir Abdel Gilil: EDEPC \n inspection & quality control \n general director & MPIS coordinator, and \n certified by accountant: Mahmoud Soliman EDEPC \n planning & financial predicting and \n supervisor of inspection & quality control's head sector.\nSafety Precautions\nA work order must be issued.\nThe maintenance staff should be \n qualified and carry the suitable safety ID category.\nWear safety and healthy equipment as safety helmet, safety \n shoes etc\nSafety fence with caution marks surrounding the work area is required\nIsolate the circuit breaker for fan motor.\nUnit out of service.\nTools and Equipment\nCleaning fluid, feeler gauge.\nSuitable lifting device.\nWork to be Carried Out\nBefore Isolating the FDF \nMechanically and Electrically\nRecord the availability of operational data such as vibration level, bearing \n temperature, motor ampere, damper position etc.\nListen and check any abnormal noise from any components like bearing inlet \n damper etc.\nObserve for any leakage in the fan like oil, water, air at fan connections\nAfter Fan stopped \nand isolated\nThe following data may be recorded / ensured for reference during reassembly.\nCoupling alignment.\nFan shaft level.\nMarking the assembled component by match marks.\nDisassembly of the \nCoupling figure (1)\nDismantle the safety cover of coupling.\nRemove the two covers of coupling away from both.\nThen the two shaft can be separated (fan shaft and motor shaft).\nDisassembly of the \nFront / Rear Bearing (Sleeve oil Pillow Blocks) figure 2.\nRemove temperature sensor.\nDisassembly all cooling water pipes (2).\nDrain the sump oil by screw off oil drain plug (15).\nScrew off the bolts (7), to separate two halves of bearing house.\nScrew off plunger screw nut (10) to take liner assemblies out (16).\nDisassembly of Impeller \n/ Fan Shaft\nRemove all thermometer connections and pipe lines.\nDismount labyrinth seal assemblies.\nRemove fasteners in the horizontal and vertical flange joints of upper \n quadrant of the spiral casing at the discharge end.\nPull and slide out the quadrant remove.\nLift the rotor assembly and position on rotor transport stand with due care.\nThe impeller can be separated from the shaft by removing the conical cover \n plate and the shaft flange to impeller connecting bolts.\nInspection after \nassembling\nCheck the two halves of coupling for mechanical wear.\nCheck the coupling spring.\nCheck the two halves of hearing house for mechanical wear.\nCheck every parts of bearing and liner assembly.\nCheck the shaft surface finishing and its dimensions at ( bearing seating \n area, impeller and coupling area ).\nCheck the impeller and its blades for mechanical wear and tear.\nReassembly\nAfter Inspection\nBearing clearance.\nShaft level.\nImpeller clearance.\nFan motor alignment and coupling gap.\nInspection after \nOperation\nMeasure and record the vibration of fan.\nObserve the noise of fan at bearing, inlet damper area.\nCheck the lube oil level in the front/rear bearing.\nCheck and record temperature of the front/rear bearing.\nCompare the values of vibration and temperature with limits value as shown in the table \n blow:\nTable No.1: Limits of Fan Vibration\n | Displacement \n Limits (micron) | Record Value | Remarks\nGood Zone\n Satisfactory Zone\n Just satisfactory Zone | Up to 48\n 48 to 120\n 120 to 300 |  | \nTable No. 2: limits of Bearing \nTemperature\n | Alarm Value | Trip Value | Record Values | Remarks\nFront \n bearing temp. DE | 77 \n oC | 82 \n oC |  | \nFront \n bearing temp. NDE | 77 \n oC | 82 \n oC |  | \nLocation: Fan \nDesignation: Test \nDate: \nTested \nby: \nSignature:\n1 | 2\n3 | 4\n5 | 6\nFigure 1\nFigure 2: Replacement Parts for Sleeve oil RTS Pillow Blocks\nNo | Part \n Name | No | Part Name | No | Part \n Name\n1 | Oil gage | 7 | Housing bolt | 12 | Oil ring\n2 | Cooling pipe | 8 | Housing gasket | 13 | Clamp seal assembly\n3 | Lock nut | 9 | Plunger screw assembly | 14 | O ring\n4 | Bushing (lock tube) | 10 | Plunger screw nut | 15 | Drain plug\n5 | Grommet plate | 11 | Inspection cover | 16 | Liner assembly\n6 | Grommet |  |  |  | \nTrouble Shooting\nNo. | Problem | Probable Causes | Remedies\n01 | Frequent drop in oil level \n in brg. Hsg | Oil leakages | Inspect and rectify leaks\n02 | Water contamination in the \n oil | Leakage of the water in the \n bearing liner\n Moisture condensation on \n bearing liner | Use sealing compound to \n arrest the leak. If necessary replace liner assembly\n Throttle cooling water flow \n to the extent to eliminate condensation\n03 | Fan absorbs full load \n current immediately on start | Inlet damper full open or \n in reverse direction | Check inlet damper for \n correct setting and direction of opening\n04 | High vibration | Plunger screw loose | Tighten plunger screws to \n specified torque values.\n Analyses and rectify\n05 | High bearing temperature | Improper thermometer\n Inadequate lubrication\n Inadequate bearing \n clearance\n Improper lub oil\n Inadequate cooling\n Bearing failure\n Mechanical rubbing\n Liner water jacket chocked | Find the fault and rectify\n Maintain proper oil level\n Set proper bearing \n clearance. If required replace Bering liners\n Ensure use of recommended \n lub oil\n Maintain recommended \n cooling water flow\n Replace the bearing\n Find out the part and \n rectify suitably\n Use acid solution to clean \n the rust in liner cavity\n06 | Unequal loading of two fans \n in parallel | Unequal inlet damper \n setting\n System resistance \n unbalanced | Equalize both inlet damper \n settings\n Inspect upstream/ \n downstream ducting of fan and rectify\n07 | Fan could not be loaded | Looseness in damper \n assembly\n System resistance \n inadequate | Tighten the loose parts and \n reset\n Check the ducting and \n correct as per system design",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/Boilers/graphics/fan-033-01.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/Boilers/graphics/fan-033-02.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/Boilers/graphics/fan-033-03.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/Boilers/graphics/fan-033-04.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/Boilers/graphics/fan-033-05.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/Boilers/graphics/fan-033-06.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/Boilers/graphics/fan-033-07.jpg",
   "alt": ""
  }
 ]
}