{
 "id": "gen-docs-boilers-hvdp-004-r0-htm",
 "doc_number": "HVDP-004-R0",
 "title_en": "hvdp-004-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/hvdp-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details \n equipment inspection steps I1, required for\nhorizontal volume displacement pump with rotating pistons, which \n must be performed every 2 and 6 month as indicated by M2, M6 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW"
  },
  {
   "type": "paragraph",
   "text": "Technical specification of these PUMP"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of pump for every unit",
     "4 ( PE 11,12,13,14)D001"
    ],
    [
     "Pump type",
     "SIGMA 100 RPS- 1600-101-LN"
    ],
    [
     "Gear pox type",
     "TSA 031301 03 3 5.6 x 1500"
    ],
    [
     "Delivered quantity (L/S)",
     "8.01"
    ],
    [
     "Pressure in delivery (Mpa)",
     "1"
    ],
    [
     "Pump speed (rpm)",
     "360"
    ],
    [
     "Recommended oil type for pumps gear box",
     "DTE 105"
    ],
    [
     "Equivalent oil type for pumps gear box",
     "Misr compressor oil 50"
    ],
    [
     "Quantity of oil for pumps gear box (L)",
     "2"
    ],
    [
     "Exchange interval for pumps gear box (hr)",
     "2000"
    ],
    [
     "Recommended oil type for main gear box",
     "Mobil gear oil 630"
    ],
    [
     "Equivalent oil type for main gear box",
     "Misr industrial gear oil p - 220"
    ],
    [
     "Quantity of oil for main gear box (L)",
     "2"
    ],
    [
     "Exchange interval for main gear box (hr)",
     "2000"
    ],
    [
     "Flexible coupling type",
     "BKN-250 (Between pumps shaft and out gearbox\nshaft).\n BKN 160 (Between motor shaft and in gearbox shaft)."
    ],
    [
     "Pump, gear box, motor shaft Diameter (mm)",
     "( 63 , 85 42 , 55 ) H7"
    ],
    [
     "Set weight (Kg)",
     "650"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance staff should carry the suitable safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks \n surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear your safety helmet, shoes, etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of this pump."
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated mechanically by closing suction and \ndelivery valve."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance staff should carry the suitable safety category,",
    "Safety fence (rope) with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes, etc.",
    "Isolate the circuit breaker for the motor of this pump.",
    "The pump must be isolated mechanically by closing suction and \ndelivery valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, Feeler gauge.",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Inspection every 2 \nmonth\nBefore isolated the pump mechanically and electrically"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Check any noise or vibration in pump, pump gearbox and main \n gear box.",
     "OK NOT OK",
     ""
    ],
    [
     "2",
     "Check any leakage from the piping connections to the pump.",
     "OK NOT OK",
     ""
    ],
    [
     "3",
     "Check the amount of leakage from stuffing box and prevented \n it by retighten the gland bolts",
     "OK NOT OK",
     ""
    ],
    [
     "4",
     "Check any leakage of lubricating oil in pump gearbox",
     "OK NOT OK",
     ""
    ],
    [
     "5",
     "Check any leakage of lubricating oil in main gearbox",
     "OK NOT OK",
     ""
    ],
    [
     "6",
     "Check the oil level in pump gearbox.",
     "OK NOT OK",
     ""
    ],
    [
     "7",
     "Check the oil level in main gearbox.",
     "OK NOT OK",
     ""
    ],
    [
     "8",
     "Check the pressure in the pumps delivery.",
     "OK NOT OK",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "After isolated the pump mechanically and electrically"
  },
  {
   "type": "table",
   "rows": [
    [
     "3",
     "Prevent the leakage of lubricating oil in pumps gearbox.",
     "OK NOT OK",
     ""
    ],
    [
     "4",
     "Prevent leakage of lubricating oil in main gearbox.",
     "OK NOT OK",
     ""
    ],
    [
     "5",
     "Add lubricating oil to main gearbox if oil level less than \n 2/3 oil side glass",
     "2/3 oil side glass",
     ""
    ],
    [
     "6",
     "Add lubricating oil to pumps gearbox if oil level less than \n 2/3 oil side glass.",
     "2/3 oil side glass",
     ""
    ],
    [
     "7",
     "Retighten the bolts connected pump, pumps gearbox, main \n gearbox and motor with foundation.",
     "OK NOT OK",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  },
  {
   "type": "paragraph",
   "text": "Inspection every 6 month\nBefore isolated the pump mechanically and electrically"
  },
  {
   "type": "table",
   "rows": [
    [
     "Steps",
     "Work to be carried out",
     "",
     "Test results"
    ],
    [
     "",
     "Check any noise or vibration in pump , pumps \n gear box and main gear box",
     "OK NOT OK",
     ""
    ],
    [
     "2",
     "Check the amount of leakage from stuffing box \n and minimized it by retighten the gland bolts and keep some drops for \n cooling.",
     "OK NOT OK",
     ""
    ],
    [
     "3",
     "Check any leakage from the pipes connections to \n the pump",
     "OK NOT OK",
     ""
    ],
    [
     "4",
     "Check leakage of lubricating oil in pumps \n gearbox",
     "OK NOT OK",
     ""
    ],
    [
     "5",
     "Check leakage of lubricating oil in main \n gearbox.",
     "OK NOT OK",
     ""
    ],
    [
     "6",
     "Check the oil level in pumps gearbox",
     "2/3 oil side glass",
     ""
    ],
    [
     "7",
     "Check the oil level in main gearbox.",
     "2/3 oil side glass",
     ""
    ],
    [
     "8",
     "Check the pressure in the pumps delivery",
     "0.6 Mpa",
     ""
    ],
    [
     "9",
     "Check the temperature of all bearing house, it \n must be less than 70 C.",
     "< 70 c",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "After isolated the pump mechanically and electrically"
  },
  {
   "type": "table",
   "rows": [
    [
     "Steps",
     "",
     "Setting value",
     "Test results"
    ],
    [
     "",
     "Check the rotating pistons from mechanical wear \n and measure the clearances",
     "OK NOT OK",
     ""
    ],
    [
     "2",
     "Check the bearings in pump , pumps gearbox",
     "OK NOT OK",
     ""
    ],
    [
     "3",
     "Change the packing if leakage is heavy and \n didnt prevented by tighten the gland bolts.",
     "OK NOT OK",
     ""
    ],
    [
     "4",
     "Prevent the leakage of lubricating oil in pumps \n gearbox and main gearbox",
     "OK NOT OK",
     ""
    ],
    [
     "5",
     "Change the lubricating oil in pumps and main \n gearbox.",
     "OK NOT OK",
     ""
    ],
    [
     "6",
     "Check the couplings pins and changed the \n inserts of carrying pins (Polyamide) if needed",
     "OK NOT OK",
     ""
    ],
    [
     "7",
     "Check the alignment between pump main gearbox \n and main gearbox motor.",
     "OK NOT OK",
     ""
    ],
    [
     "8",
     "Retighten all bolts connected pump, pumps \n gearbox, main gearbox and motor with foundation",
     "OK NOT OK",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  }
 ],
 "text": "\nIntroduction\nThis document out lines the details \n equipment inspection steps I1, required for\nhorizontal volume displacement pump with rotating pistons, which \n must be performed every 2 and 6 month as indicated by M2, M6 in the above title block.\nThe first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW\nTechnical specification of these PUMP\n\nSafety Precautions\nA work permit must be issued and the qualified maintenance staff should carry the suitable safety category,\nSafety fence (rope) with caution marks \n surrounding the work area,\nWear your safety helmet, shoes, etc.\nIsolate the circuit breaker for the motor of this pump.\nThe pump must be isolated mechanically by closing suction and \ndelivery valve.\nA work permit must be issued and the qualified maintenance staff should carry the suitable safety category,\nSafety fence (rope) with caution marks \n surrounding the work area,\nWear your safety helmet, shoes, etc.\nIsolate the circuit breaker for the motor of this pump.\nThe pump must be isolated mechanically by closing suction and \ndelivery valve.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, Feeler gauge.\nSuitable lifting device.\nWork\nto be Carried Out\nInspection every 2 \nmonth\nBefore isolated the pump mechanically and electrically\n\nNotes:\nAfter isolated the pump mechanically and electrically\n\nNotes:\nLocation: \nEquipment Code:\nChecked\nby :\nSignature: \nDate :\nInspection every 6 month\nBefore isolated the pump mechanically and electrically\n\nNotes:\nAfter isolated the pump mechanically and electrically\n\nNotes:\nLocation: \nEquipment Code:\nChecked\nby :\nSignature: \nDate :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}