{
 "id": "gen-docs-boilers-msf-001-r0-htm",
 "doc_number": "MSF-001-R0",
 "title_en": "msf-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/msf-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \n inspection, which must be performed \n depending on \n Dp \n as indicated in the \n above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of these Filters"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Unloading\nMazot filter",
     "L.P\n Mazot filter",
     "H.P\n Mazot filter",
     "Unloading\n L.O Filter",
     "H.P \nL.O filter"
    ],
    [
     "No. of filter",
     "5",
     "3",
     "3",
     "2",
     "2"
    ],
    [
     "Filter type",
     "SF 80",
     "SF 156",
     "SF 625",
     "SF156",
     "SF 625"
    ],
    [
     "Mesh size (mm)",
     "0.71",
     "0.5",
     "0.25",
     "0.5",
     "0.25"
    ],
    [
     "Mesh number\n (no. of eyes/cm)",
     "80",
     "156",
     "625",
     "156",
     "625"
    ],
    [
     "Weight of filter (Kg)",
     "270",
     "270",
     "270",
     "118.6",
     "270"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance staff should carry the suitable safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks \n surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear your safety helmet, shoes, etc."
  },
  {
   "type": "paragraph",
   "text": "The filter must be isolated mechanically by closing:\n - Input and output valves of mazot.\n - Steam and condensate valve.\n - Drain the filter by opening the sidement valve.\n - De-aerated filter by opening de-aeration valves."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance staff should carry the suitable safety category,",
    "Safety fence (rope) with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes, etc.",
    "The filter must be isolated mechanically by closing:\n - Input and output valves of mazot.\n - Steam and condensate valve.\n - Drain the filter by opening the sidement valve.\n - De-aerated filter by opening de-aeration valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Dismantle \nthe filter sieve insert from the filter body"
  },
  {
   "type": "list",
   "items": [
    "Check closing of the input and output mazot valve of the filter (A, B).",
    "Check closing of steam and condensat valve (20) & (21).",
    "Check opening the de-aeration valves (19).",
    "Check opening the drain valves (22).",
    "Check the pressure in the differential pressure gauge and it must be\nZero.",
    "Screw off nuts (16) to remove cover of the filter (17).",
    "Take out the filter insert from the hand (15)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the filter sieve insert"
  },
  {
   "type": "list",
   "items": [
    "Clean the outside surfaces of the filter insert by using steam.",
    "Screw off nuts (13), (14) to take out the part (4), also take out the\ninternal sieve (8), it covers (2), and spindle (5).",
    "Screw off nuts (23) to dismantle the top cover (L) of the filter insert and \nthen you can take out the intermediate sieve (7)",
    "Screw off nuts (11) to dismantle the intermediate cover (3) from bottom\ncover (10) and the take out the outside sieve (6) and spindles (9)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Clean and repair filter insert parts"
  },
  {
   "type": "list",
   "items": [
    "Clean every part of the filter insert specially filters sieves.",
    "Check the sieves and repair any damage part."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the filter sieve insert"
  },
  {
   "type": "list",
   "items": [
    "Assembly every part in reverse sequence of disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the filter's insert inside the filter body"
  },
  {
   "type": "list",
   "items": [
    "Put the filtert inside the filter body.",
    "Check the gasket (18) and renewed it if needed.",
    "Close filter body by cover (17).",
    "Tight the nuts (16) in cross sequence.",
    "Close de-aeration valves (19).",
    "Close drain valve (22).",
    "Open the steam and condensate valve.",
    "Open the mazot input valve and check any leakage.",
    "Take the air inside the filter by open the valves (19) and close it \ndirectly when mazot is come out.",
    "Open the out put valve of mazot and then the filter is in operation."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment \n inspection, which must be performed \n depending on \n Dp \n as indicated in the \n above title block.\nThe first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW\nTechnical Specification of these Filters\nItem | Unloading\nMazot filter | L.P\n Mazot filter | H.P\n Mazot filter | Unloading\n L.O Filter | H.P \nL.O filter\nNo. of filter | 5 | 3 | 3 | 2 | 2\nFilter type | SF 80 | SF 156 | SF 625 | SF156 | SF 625\nMesh size (mm) | 0.71 | 0.5 | 0.25 | 0.5 | 0.25\nMesh number\n (no. of eyes/cm) | 80 | 156 | 625 | 156 | 625\nWeight of filter (Kg) | 270 | 270 | 270 | 118.6 | 270\nSafety Precautions\nA work permit must be issued and the qualified maintenance staff should carry the suitable safety category,\nSafety fence (rope) with caution marks \n surrounding the work area,\nWear your safety helmet, shoes, etc.\nThe filter must be isolated mechanically by closing:\n - Input and output valves of mazot.\n - Steam and condensate valve.\n - Drain the filter by opening the sidement valve.\n - De-aerated filter by opening de-aeration valves.\nA work permit must be issued and the qualified maintenance staff should carry the suitable safety category,\nSafety fence (rope) with caution marks \n surrounding the work area,\nWear your safety helmet, shoes, etc.\nThe filter must be isolated mechanically by closing:\n - Input and output valves of mazot.\n - Steam and condensate valve.\n - Drain the filter by opening the sidement valve.\n - De-aerated filter by opening de-aeration valves.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid.\nWork\nto be Carried Out\nDismantle \nthe filter sieve insert from the filter body\nCheck closing of the input and output mazot valve of the filter (A, B).\nCheck closing of steam and condensat valve (20) & (21).\nCheck opening the de-aeration valves (19).\nCheck opening the drain valves (22).\nCheck the pressure in the differential pressure gauge and it must be\nZero.\nScrew off nuts (16) to remove cover of the filter (17).\nTake out the filter insert from the hand (15).\nDisassembly of the filter sieve insert\nClean the outside surfaces of the filter insert by using steam.\nScrew off nuts (13), (14) to take out the part (4), also take out the\ninternal sieve (8), it covers (2), and spindle (5).\nScrew off nuts (23) to dismantle the top cover (L) of the filter insert and \nthen you can take out the intermediate sieve (7)\nScrew off nuts (11) to dismantle the intermediate cover (3) from bottom\ncover (10) and the take out the outside sieve (6) and spindles (9).\nClean and repair filter insert parts\nClean every part of the filter insert specially filters sieves.\nCheck the sieves and repair any damage part.\nAssembly of the filter sieve insert\nAssembly every part in reverse sequence of disassembly.\nAssembly of the filter's insert inside the filter body\nPut the filtert inside the filter body.\nCheck the gasket (18) and renewed it if needed.\nClose filter body by cover (17).\nTight the nuts (16) in cross sequence.\nClose de-aeration valves (19).\nClose drain valve (22).\nOpen the steam and condensate valve.\nOpen the mazot input valve and check any leakage.\nTake the air inside the filter by open the valves (19) and close it \ndirectly when mazot is come out.\nOpen the out put valve of mazot and then the filter is in operation.\nLocation: \nEquipment Code:\nChecked\nby :\nSignature: \nDate :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../Protection/graphics/msf-001-1.jpg",
   "alt": ""
  }
 ]
}