{
 "id": "gen-docs-boilers-msf-002-r0-htm",
 "doc_number": "MSF-002-R0",
 "title_en": "msf-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/msf-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \n inspection, which must be performed \n depending on \n Dp \n as indicated in the \n above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \n Power Station 2x210MW"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of these Filters"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "The filter must be isolated mechanically by closing :-"
  },
  {
   "type": "paragraph",
   "text": "De-aerated filter by opening de-aeration valves."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category,",
    "Safety fence (rope) with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes .... etc",
    "The filter must be isolated mechanically by closing :-",
    "De-aerated filter by opening de-aeration valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Dismantle \nthe filter sieve insert from the filter body"
  },
  {
   "type": "list",
   "items": [
    "Check closing of the input and output mazot valve",
    "Check opening the de-aeration valves (5).",
    "Wait until the pressure inside the filter is decreased to \nzero .",
    "Screw off nuts (3) to remove cover (2) of the filter",
    "Take out the filter insert from spindle(12)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the filter sieve insert"
  },
  {
   "type": "list",
   "items": [
    "Screw off nuts (6)then take out the spindle (8) with spindle (12) and top & \nbottom covers (7) & (8)",
    "Screw off spindle (12) from nut (11)",
    "Screw off nuts (13) to remove spring (14)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Clean and repair filter insert parts"
  },
  {
   "type": "list",
   "items": [
    "Clean every part of the filter insert specially filters sieves.",
    "Check the sieves (9) and repair\ndamage part.",
    "Check spring (14) and renewed it if needed",
    "Check gasket (15) and renewed it if needed"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the filter sieve insert"
  },
  {
   "type": "list",
   "items": [
    "Assembly every part in reverse sequence of disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the filter's insert inside the filter body"
  },
  {
   "type": "list",
   "items": [
    "Put the filter insert after assembly it inside the filter body.",
    "Check gasket (14) and renewed it if needed.",
    "Close filter body by cover (2) and tight nuts (3) in cross sequence .",
    "Close de-aeration valves (5) and open equivalent valve to check any leakage .",
    "Take the air inside the filter by open the valves (5) and close it \ndirectly when mazot come out."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by : \nTested Date : \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Mazot filter before burner"
  }
 ],
 "text": "\nIntroduction\nThis document outlines the equipment \n inspection, which must be performed \n depending on \n Dp \n as indicated in the \n above title block.\nThe first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \n Power Station 2x210MW\nTechnical Specification of these Filters\nSafety Precautions\nThe filter must be isolated mechanically by closing :-\nDe-aerated filter by opening de-aeration valves.\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category,\nSafety fence (rope) with caution marks \n surrounding the work area,\nWear your safety helmet, shoes .... etc\nThe filter must be isolated mechanically by closing :-\nDe-aerated filter by opening de-aeration valves.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid.\nWork\nto be Carried Out\nDismantle \nthe filter sieve insert from the filter body\nCheck closing of the input and output mazot valve\nCheck opening the de-aeration valves (5).\nWait until the pressure inside the filter is decreased to \nzero .\nScrew off nuts (3) to remove cover (2) of the filter\nTake out the filter insert from spindle(12).\nDisassembly of the filter sieve insert\nScrew off nuts (6)then take out the spindle (8) with spindle (12) and top & \nbottom covers (7) & (8)\nScrew off spindle (12) from nut (11)\nScrew off nuts (13) to remove spring (14).\nClean and repair filter insert parts\nClean every part of the filter insert specially filters sieves.\nCheck the sieves (9) and repair\ndamage part.\nCheck spring (14) and renewed it if needed\nCheck gasket (15) and renewed it if needed\nAssembly of the filter sieve insert\nAssembly every part in reverse sequence of disassembly.\nAssembly of the filter's insert inside the filter body\nPut the filter insert after assembly it inside the filter body.\nCheck gasket (14) and renewed it if needed.\nClose filter body by cover (2) and tight nuts (3) in cross sequence .\nClose de-aeration valves (5) and open equivalent valve to check any leakage .\nTake the air inside the filter by open the valves (5) and close it \ndirectly when mazot come out.\nLocation: \nEquipment Code:\nChecked by : \nTested Date : \nSignature:\nMazot filter before burner",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../Protection/graphics/MSF-002-r01.jpg",
   "alt": ""
  }
 ]
}