{
 "id": "gen-docs-boilers-p-005-r0-htm",
 "doc_number": "P-005-R0",
 "title_en": "P-005-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the high pressure \nfeed water pump inspection steps I1, which must be carried out every 6 months as \nindicated by M6 in the title block \nThe pump technical data:\n Type: centrifugal pump multistage \n R.P.M \n: 2980 \n No of stage : (1+8) Power : 789 K W\n Suction press. : \n 1.8 bar Max .flow : 266 m3/ \nh\n Discharge press. : 88 \nbar"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 26 Feb 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Shut down the pump",
    "Disconnect the power supply \n& rack out the C.B",
    "Isolate the inlet & outlet \nvalves for circulation circuit of mechanical seal.",
    "Put red tag on the pump.",
    "The safety deppartment. must check \nthe isolation and surrounding the work zone."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Grease gun Type of grease (aluminum complex grease)",
    "Complete maintenance tool set,\n Cleaning fluid",
    "Buchlite for ELEC. isolating & alignment devices",
    "Buchlite for ELEC. isolating & alignment devices"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check the coupling {tooth flanges for cracking O rings for oil leakage \n sealing faces} replace the damaged one.",
    "Change the grease in the coupling by new grease. (0.5 kg of aluminum complex grease)",
    "Clean the filter of circulation circuit for mechanical seal",
    "Align the coupling hubs and check the axial move ability of casings \n intermediate sleeves",
    "Change oil as chemical analysis every year.\nLocation: Pump \nDesignation: \n Serial no.: \nTest Date: Tested by: \nSignature:"
   ]
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the high pressure \nfeed water pump inspection steps I1, which must be carried out every 6 months as \nindicated by M6 in the title block \nThe pump technical data:\n Type: centrifugal pump multistage \n R.P.M \n: 2980 \n No of stage : (1+8) Power : 789 K W\n Suction press. : \n 1.8 bar Max .flow : 266 m3/ \nh\n Discharge press. : 88 \nbar\nThe first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 26 Feb 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nShut down the pump\nDisconnect the power supply \n& rack out the C.B\nIsolate the inlet & outlet \nvalves for circulation circuit of mechanical seal.\nPut red tag on the pump.\nThe safety deppartment. must check \nthe isolation and surrounding the work zone.\nTools and Equipment\nGrease gun Type of grease (aluminum complex grease)\nComplete maintenance tool set,\n Cleaning fluid\nBuchlite for ELEC. isolating & alignment devices\nBuchlite for ELEC. isolating & alignment devices\nWork to be Carried Out\nCheck the coupling {tooth flanges for cracking O rings for oil leakage \n sealing faces} replace the damaged one.\nChange the grease in the coupling by new grease. (0.5 kg of aluminum complex grease)\nClean the filter of circulation circuit for mechanical seal\nAlign the coupling hubs and check the axial move ability of casings \n intermediate sleeves\nChange oil as chemical analysis every year.\nLocation: Pump \nDesignation: \n Serial no.: \nTest Date: Tested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}