{
 "id": "gen-docs-boilers-p-007-r0-htm",
 "doc_number": "P-007-R0",
 "title_en": "P-007-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-007-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Burner Mazout Pumps, \n and\n Fuel Oil Unloading Pumps\n CLH, N55"
  },
  {
   "type": "paragraph",
   "text": "KRAL- CZECH"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \ndetails equipment inspection steps I1, which must be performed on a monthly \nbases indicated by M1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This pump is used for \nsupply the boiler with mazout."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng. Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa, tested by \neng. Ibrahem Sherqawy Hassan, accepted by Mohamed Abdel Salam general director, \nand approved by eng. Michael Goerge. Head sector of Ayoun Moussa steam \npower station 2x320 MW."
  },
  {
   "type": "paragraph",
   "text": "This document is accepted by eng. Samir \nAbd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud \nMohamed Soliman; EDEPC admin and financial inspection, quality control General \nDirector and supervisor of inspection and quality control head sector."
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Technical specification of \nBurner Mazout Pumps:"
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Technical specification of Fuel \nOil unloading Pumps"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category",
    "Safety fence with caution marks surrounding the work area is required.",
    "Wear safety and healthy equipment as safety helmets shoes, gloves, etc",
    "Isolate the circuit breaker for the motor of tills pump",
    "Isolate the electrical cable feeding of the motor of this pump",
    "The pump must be isolated mechanically by closing suction and delivery valve"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, manual puller.",
    "Suitable lifting device feeler gauge.",
    "Hammer, torque wrench,\n Dial indicator."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "",
     "Reference Value",
     "Test \n Results"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "",
     "Reference Value",
     "Test \n Results"
    ],
    [
     "",
     "Retighten the bolts connected pump and motor with foundation",
     "",
     ""
    ],
    [
     "",
     "Check the alignment between pump and motor",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Burner Mazout Pumps, \n and\n Fuel Oil Unloading Pumps\n CLH, N55\nKRAL- CZECH\nIntroduction\nThis document outlines the \ndetails equipment inspection steps I1, which must be performed on a monthly \nbases indicated by M1 in the title block.\nThis pump is used for \nsupply the boiler with mazout.\nThe first draft initiated \nby eng. Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa, tested by \neng. Ibrahem Sherqawy Hassan, accepted by Mohamed Abdel Salam general director, \nand approved by eng. Michael Goerge. Head sector of Ayoun Moussa steam \npower station 2x320 MW.\nThis document is accepted by eng. Samir \nAbd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud \nMohamed Soliman; EDEPC admin and financial inspection, quality control General \nDirector and supervisor of inspection and quality control head sector.\nTechnical specification of \nBurner Mazout Pumps:\nTechnical specification of Fuel \nOil unloading Pumps\nSafety Precautions\nA \n work permit must be issued, the qualified maintenance staff should cany the \n suitable safety category\nSafety fence with caution marks surrounding the work area is required.\nWear safety and healthy equipment as safety helmets shoes, gloves, etc\nIsolate the circuit breaker for the motor of tills pump\nIsolate the electrical cable feeding of the motor of this pump\nThe pump must be isolated mechanically by closing suction and delivery valve\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, manual puller.\nSuitable lifting device feeler gauge.\nHammer, torque wrench,\n Dial indicator.\nWork to be Carried Out\n\n\nLocation: Pump \nCode: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-007-030-01.jpg",
   "alt": ""
  }
 ]
}