{
 "id": "gen-docs-boilers-p-029-r0-htm",
 "doc_number": "P-029-R0",
 "title_en": "P-029-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-029-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Screw Spindle \n Pump\n Heavy Fuel Oil HP & LP Pump \n 216 105/064-100-10,\n SHN 440 R 52Allweiler, Austria"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the equipment \nInspection I1, \nwhich must be performed every six months as indicated by M6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "This pump is used for transfer Mazout from heater H.P Mazout to burners."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. Abd El Naeem Attalla, reviewed by maintenance director eng. Mohamed El Amshety \n& by General Director Abd El Shafy Ali, revised by EDEPCo. quality control eng. Samir \nAbd el Gelil, approved by eng. Deyaa Yousif Head sector of Ataka PS ( 2x300 + 2x150 ) MW, \nand certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection & \nquality control."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Low Pressure Pump"
  },
  {
   "type": "paragraph",
   "text": "Heavy Fuel Oil High Pressure Pump"
  },
  {
   "type": "paragraph",
   "text": "Heavy Fuel oil"
  },
  {
   "type": "paragraph",
   "text": "Pumped Fluid"
  },
  {
   "type": "paragraph",
   "text": "No. of filters"
  },
  {
   "type": "paragraph",
   "text": "SNH 440 R 52"
  },
  {
   "type": "paragraph",
   "text": "10 bar"
  },
  {
   "type": "paragraph",
   "text": "40 bar"
  },
  {
   "type": "paragraph",
   "text": "125 mm"
  },
  {
   "type": "paragraph",
   "text": "100 mm"
  },
  {
   "type": "paragraph",
   "text": "Delivery side"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Isolate the circuit breaker for the motor of this pump.",
    "The pump must be isolated mechanically by closing suction and \n delivery valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, suitable lifting device.",
    "Manual puller, feeler gauges."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check the direction of rotation of pump and driver.",
    "Check the oil level in gearbox or fill it to the maximum \n height with the recommended grade of lubricating oil.",
    "Check that the mechanical seal circulation pipe (if fitted) \n is clear and not blocked.",
    "Check that if the suction and discharge pipes have been \n secured to the pump no strain has been imposed it must be possible to turn \n the coupling by hand without feeling tight spot.",
    "Check that suction pipe flange joint is air light the \n entrainment of air must be avoided.",
    "Check the temperature of bearing houses.",
    "Check any noise or vibration in pump.",
    "Check any leakage from the piping connection to the pump.",
    "Check the pressure in the pump delivery.",
    "Check the alignment between pump and motor.",
    "Retighten all bolts connected pump and motor with foundation.",
    "Return back all mechanical and electrical pump positions to the normal by \n coordinating with shift engineer",
    "Operate the pump and ensure that it is OK and record the readings."
   ]
  },
  {
   "type": "paragraph",
   "text": "Operation of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record \nData Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Trouble \nShooting"
  },
  {
   "type": "paragraph",
   "text": "Pump does not apply amount"
  },
  {
   "type": "paragraph",
   "text": "Check suction valve it must be opened."
  },
  {
   "type": "paragraph",
   "text": "Check suction valve and it must be opened"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Cold liquid or high \n viscosity"
  },
  {
   "type": "paragraph",
   "text": "Measure the pump speed"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Screw Spindle \n Pump\n Heavy Fuel Oil HP & LP Pump \n 216 105/064-100-10,\n SHN 440 R 52Allweiler, Austria\nIntroduction\nThis document out lines the equipment \nInspection I1, \nwhich must be performed every six months as indicated by M6 in the title block\nThis pump is used for transfer Mazout from heater H.P Mazout to burners.\nThe first draft initiated by \neng. Abd El Naeem Attalla, reviewed by maintenance director eng. Mohamed El Amshety \n& by General Director Abd El Shafy Ali, revised by EDEPCo. quality control eng. Samir \nAbd el Gelil, approved by eng. Deyaa Yousif Head sector of Ataka PS ( 2x300 + 2x150 ) MW, \nand certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection & \nquality control.\nTechnical Specification of Low Pressure Pump\nHeavy Fuel Oil High Pressure Pump\nHeavy Fuel oil\nPumped Fluid\nNo. of filters\nSNH 440 R 52\n10 bar\n40 bar\n125 mm\n100 mm\nDelivery side\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nIsolate the circuit breaker for the motor of this pump.\nThe pump must be isolated mechanically by closing suction and \n delivery valves.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, suitable lifting device.\nManual puller, feeler gauges.\nWork to be Carried Out\nCheck the direction of rotation of pump and driver.\nCheck the oil level in gearbox or fill it to the maximum \n height with the recommended grade of lubricating oil.\nCheck that the mechanical seal circulation pipe (if fitted) \n is clear and not blocked.\nCheck that if the suction and discharge pipes have been \n secured to the pump no strain has been imposed it must be possible to turn \n the coupling by hand without feeling tight spot.\nCheck that suction pipe flange joint is air light the \n entrainment of air must be avoided.\nCheck the temperature of bearing houses.\nCheck any noise or vibration in pump.\nCheck any leakage from the piping connection to the pump.\nCheck the pressure in the pump delivery.\nCheck the alignment between pump and motor.\nRetighten all bolts connected pump and motor with foundation.\nReturn back all mechanical and electrical pump positions to the normal by \n coordinating with shift engineer\nOperate the pump and ensure that it is OK and record the readings.\nOperation of the Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nMRDS Maintenance Record \nData Sheet MRDS\nLocation: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:\nTrouble \nShooting\nPump does not apply amount\nCheck suction valve it must be opened.\nCheck suction valve and it must be opened\nCold liquid or high \n viscosity\nMeasure the pump speed",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}