{
 "id": "gen-docs-boilers-p-033-r0-htm",
 "doc_number": "P-033-R0",
 "title_en": "P-033-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-033-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which \nperformed every six month as indicated by M6 in the title block. The same \nprocedures will be applied for all pumps have the same technical specification \nmentioned at the last page of this document."
  },
  {
   "type": "paragraph",
   "text": "Mazout (Screw pump) transfer pump function to transfer mazout from main tank to \nanother main tank or to transfer mazout from main tank to daily tank."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 16 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, reviewed by eng. Sadek Massoad, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks must be surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit \n breaker for Motor of this Pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical \n cable bearing of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Isolate the circuit \n breaker for Motor of this Pump.",
    "Isolate the electrical \n cable bearing of the motor of this pump",
    "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, and Suitable lifting device.",
    "Manual puller, Feeler gauge, oil type\n WT = 0.19 LB",
    "Lessen set screws, and grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Before Isolating the Pump Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Check the \n direction of the motor rotation."
  },
  {
   "type": "paragraph",
   "text": "Check pressure in the pump's delivery."
  },
  {
   "type": "list",
   "items": [
    "Check the \n direction of the motor rotation.",
    "Check for any \n unusual noise or vibration and prevent it if found.",
    "Be \n sure there is \n no any leakage from any gasket or any O ring and prevent it if \n found.",
    "Check pressure in the pump's delivery.",
    "Check quantity \n delivered of the pump"
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "............................................................................................................................................................................................................"
  },
  {
   "type": "paragraph",
   "text": "............................................................................................................................................................................................................"
  },
  {
   "type": "paragraph",
   "text": "............................................................................................................................................................................................................"
  },
  {
   "type": "paragraph",
   "text": "After Isolated the Pump Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Check the impeller \n and casing from mechanical wear and measure the clearances by \n dismantle the pump."
  },
  {
   "type": "paragraph",
   "text": "Check the bearing \n in pump."
  },
  {
   "type": "paragraph",
   "text": "Prevent the \nleakage from gasket or O ring, change it if any."
  },
  {
   "type": "paragraph",
   "text": "Check the couplings \npins \n and change grease of coupling."
  },
  {
   "type": "paragraph",
   "text": "Retighten all \n bolts connected pump and motor with foundation."
  },
  {
   "type": "paragraph",
   "text": "Check the alignment \n between pump and motor."
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Setting",
     "Before",
     "After"
    ],
    [
     "Lube WT ( I b )",
     "0.28",
     "",
     ""
    ],
    [
     "Operating Alignment Limits",
     "< \n 0.005",
     "",
     ""
    ],
    [
     "Gap of Coupling",
     "0.125",
     "",
     ""
    ],
    [
     "Cover Bolt Torque",
     "200 Ib In",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Check \n the temperature of packing\n house \nit should be < 100 F"
  },
  {
   "type": "list",
   "items": [
    "Check the impeller \n and casing from mechanical wear and measure the clearances by \n dismantle the pump.",
    "Check the bearing \n in pump.",
    "Prevent the \nleakage from gasket or O ring, change it if any.",
    "Check the couplings \npins \n and change grease of coupling.",
    "Retighten all \n bolts connected pump and motor with foundation.",
    "Check the alignment \n between pump and motor.",
    "Change lubrication \n of coupling (WT \n = 0.19 LB).",
    "Change the \n packing if leak is heavy and didn't prevented by tightening the gland \n bolts.",
    "Check \n the temperature of packing\n house \nit should be < 100 F"
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Pump into Service"
  },
  {
   "type": "list",
   "items": [
    "Operate the \n pump by coordination with the shift engineer.",
    "Ensure that the pump is OK, \n direction of rotation is correct and record the readings of pressure, \n temperature, vibration, according to the technical specification table, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Pumps"
  },
  {
   "type": "table",
   "rows": [
    [
     "Name \n of pump",
     "Mazout Transfer Pump"
    ],
    [
     "No. of Pumps",
     "3"
    ],
    [
     "Pump Type",
     "323FF - 550"
    ],
    [
     "Pump speed",
     "960 \n RPM"
    ],
    [
     "Pressure delivery",
     "15 PSI"
    ],
    [
     "Delivered quantity",
     "1204 GPM"
    ],
    [
     "Temp. Range",
     "90 to 100 \n OF"
    ],
    [
     "Motor Power",
     "75 HP"
    ],
    [
     "Flexible Coupling \n Type",
     "Falk 60 T"
    ],
    [
     "Shaft Diameter",
     "550 mm"
    ],
    [
     "Shaft Seal Type",
     "Packing"
    ],
    [
     "Manufacture",
     "Trans \n America delivery IMO pump division USA"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Technical Speciation of Pumps"
  },
  {
   "type": "table",
   "rows": [
    [
     "Name \n of pump",
     "Recirculation Mazout pump for daily tank"
    ],
    [
     "No of \n pumps",
     "4"
    ],
    [
     "Pump \n type",
     "G3DH \n - 250"
    ],
    [
     "Pump \n speed",
     "1450 \n RPM"
    ],
    [
     "Pressure delivery",
     "30 \n PSI"
    ],
    [
     "Delivered quantity",
     "81 \n GPM"
    ],
    [
     "Shaft \n diameter",
     "250 \n mm"
    ],
    [
     "Temp. \n range",
     "100 \n to 165 F"
    ],
    [
     "Motor \n power",
     "7.5 \n HP"
    ],
    [
     "Flexible coupling type",
     "Falk \n 20 T"
    ],
    [
     "Shaft \n seal type",
     "Mechanical seal"
    ],
    [
     "Manufacture",
     "Trans \n America delivery IMO pump division USA"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which \nperformed every six month as indicated by M6 in the title block. The same \nprocedures will be applied for all pumps have the same technical specification \nmentioned at the last page of this document.\nMazout (Screw pump) transfer pump function to transfer mazout from main tank to \nanother main tank or to transfer mazout from main tank to daily tank.\nThe first draft initiated by eng. Emad El din Ali Abd Alla, tested at 16 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, reviewed by eng. Sadek Massoad, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety \n fence with caution marks must be surrounding the work area,\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nIsolate the circuit \n breaker for Motor of this Pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nIsolate the circuit \n breaker for Motor of this Pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, and Suitable lifting device.\nManual puller, Feeler gauge, oil type\n WT = 0.19 LB\nLessen set screws, and grease.\nWork to be Carried Out\nBefore Isolating the Pump Mechanically and Electrically\nCheck the \n direction of the motor rotation.\nCheck pressure in the pump's delivery.\nCheck the \n direction of the motor rotation.\nCheck for any \n unusual noise or vibration and prevent it if found.\nBe \n sure there is \n no any leakage from any gasket or any O ring and prevent it if \n found.\nCheck pressure in the pump's delivery.\nCheck quantity \n delivered of the pump\nNotes:\n............................................................................................................................................................................................................\n............................................................................................................................................................................................................\n............................................................................................................................................................................................................\nAfter Isolated the Pump Mechanically and Electrically\nCheck the impeller \n and casing from mechanical wear and measure the clearances by \n dismantle the pump.\nCheck the bearing \n in pump.\nPrevent the \nleakage from gasket or O ring, change it if any.\nCheck the couplings \npins \n and change grease of coupling.\nRetighten all \n bolts connected pump and motor with foundation.\nCheck the alignment \n between pump and motor.\nItem | Setting | Before | After\nLube WT ( I b ) | 0.28 |  | \nOperating Alignment Limits | < \n 0.005 |  | \nGap of Coupling | 0.125 |  | \nCover Bolt Torque | 200 Ib In |  | \nCheck \n the temperature of packing\n house \nit should be < 100 F\nCheck the impeller \n and casing from mechanical wear and measure the clearances by \n dismantle the pump.\nCheck the bearing \n in pump.\nPrevent the \nleakage from gasket or O ring, change it if any.\nCheck the couplings \npins \n and change grease of coupling.\nRetighten all \n bolts connected pump and motor with foundation.\nCheck the alignment \n between pump and motor.\nChange lubrication \n of coupling (WT \n = 0.19 LB).\nChange the \n packing if leak is heavy and didn't prevented by tightening the gland \n bolts.\nCheck \n the temperature of packing\n house \nit should be < 100 F\nReturn Pump into Service\nOperate the \n pump by coordination with the shift engineer.\nEnsure that the pump is OK, \n direction of rotation is correct and record the readings of pressure, \n temperature, vibration, according to the technical specification table, and compare with the previous reading.\nTechnical Specification of Pumps\nName \n of pump | Mazout Transfer Pump\nNo. of Pumps | 3\nPump Type | 323FF - 550\nPump speed | 960 \n RPM\nPressure delivery | 15 PSI\nDelivered quantity | 1204 GPM\nTemp. Range | 90 to 100 \n OF\nMotor Power | 75 HP\nFlexible Coupling \n Type | Falk 60 T\nShaft Diameter | 550 mm\nShaft Seal Type | Packing\nManufacture | Trans \n America delivery IMO pump division USA\nTechnical Speciation of Pumps\nName \n of pump | Recirculation Mazout pump for daily tank\nNo of \n pumps | 4\nPump \n type | G3DH \n - 250\nPump \n speed | 1450 \n RPM\nPressure delivery | 30 \n PSI\nDelivered quantity | 81 \n GPM\nShaft \n diameter | 250 \n mm\nTemp. \n range | 100 \n to 165 F\nMotor \n power | 7.5 \n HP\nFlexible coupling type | Falk \n 20 T\nShaft \n seal type | Mechanical seal\nManufacture | Trans \n America delivery IMO pump division USA",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}