{
 "id": "gen-docs-boilers-p-034-r0-htm",
 "doc_number": "P-034-R0",
 "title_en": "P-034-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-034-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument details the major maintenance procedure P1, which must be performed on an annually \nbases or at any troubles occurs as indicated\nby Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Function of the pump: Drawing Mazout through the heater and pumps it to top of daily tank. \nThe heater will hold the tank contents at 195 5F"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, reviewed by eng. Sadek Massoad, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks must be surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit \n breaker for motor of this pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical \n cable bearing of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Isolate the circuit \n breaker for motor of this pump.",
    "Isolate the electrical \n cable bearing of the motor of this pump",
    "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, and\n Suitable lifting device,",
    "Manual puller, Feeler gauge",
    "Lessen set screws, and grease"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Pump"
  },
  {
   "type": "paragraph",
   "text": "Remove inlet head"
  },
  {
   "type": "paragraph",
   "text": "Remove cap screws (4) and pull off inlet head (24)"
  },
  {
   "type": "paragraph",
   "text": "Remove Idler rotors"
  },
  {
   "type": "paragraph",
   "text": "Remove Bolts (21) Remove thrust plate (9) and spacers \n(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)"
  },
  {
   "type": "paragraph",
   "text": "Remove in board cover"
  },
  {
   "type": "paragraph",
   "text": "Remove Bolts (4) with draw the in board cover (9) and O-ring \n(7) from the case (1)."
  },
  {
   "type": "paragraph",
   "text": "Remove Power rotor assembly"
  },
  {
   "type": "paragraph",
   "text": "Remove Bolts (16), bearing retainer (26), bearing (14), \nbearing retainer (26), bearing spacer (13) and mechanical seal (23)."
  },
  {
   "type": "paragraph",
   "text": "Remove rotor housing"
  },
  {
   "type": "paragraph",
   "text": "Push the rotor housing (2) and O ring (6) out of inlet end \nof the case (1)"
  },
  {
   "type": "list",
   "items": [
    "Remove inlet head",
    "Remove cap screws (4) and pull off inlet head (24)",
    "Remove Idler rotors",
    "Remove Bolts (21) Remove thrust plate (9) and spacers \n(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)",
    "Remove in board cover",
    "Remove Bolts (4) with draw the in board cover (9) and O-ring \n(7) from the case (1).",
    "Remove Power rotor assembly",
    "Remove Bolts (16), bearing retainer (26), bearing (14), \nbearing retainer (26), bearing spacer (13) and mechanical seal (23).",
    "Remove rotor housing",
    "Push the rotor housing (2) and O ring (6) out of inlet end \nof the case (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of \nthe Pump Parts"
  },
  {
   "type": "list",
   "items": [
    "Check ball bearing \n (14) and replace if it is necessary.",
    "Check \n mechanical seal (23) \n and replace if it is \n necessary.",
    "Check \n thrust \n plate (19) and \n replace if it is necessary.",
    "Check \n rotor \n housing (2) and \n replace if it is necessary.",
    "Check \n in board \n cover (9) and \n replace if it is necessary.",
    "Check \n power \n rotor (11) and \n replace if it is necessary.",
    "Check \n Idler \n rotor (17) and \n replace if it is necessary.",
    "Change housing \n O ring \n (6) with a new\n one.",
    "Change \n cover O \n ring (7) with \n a new one.",
    "Change \n Gasket \n (8) with a new \n one.",
    "Change \n spacer \n ring (25) with \n a new \n one."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Clean every parts well",
    "Assembly every part in reverse sequence of disassembly.",
    "After finishing Assembly of the Pump it, must be rotated by hand."
   ]
  },
  {
   "type": "paragraph",
   "text": "Realignment of the Pump and Motor \nAccording to Table"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Pumps"
  },
  {
   "type": "paragraph",
   "text": "G3DH-250"
  },
  {
   "type": "paragraph",
   "text": "Lenged Table"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis \ndocument details the major maintenance procedure P1, which must be performed on an annually \nbases or at any troubles occurs as indicated\nby Y1 in the title block.\nFunction of the pump: Drawing Mazout through the heater and pumps it to top of daily tank. \nThe heater will hold the tank contents at 195 5F\nThe first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March \n2004, accepted by eng. Mohamed Abdel Karem Aly general director, reviewed by eng. Sadek Massoad, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety \n fence with caution marks must be surrounding the work area,\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nIsolate the circuit \n breaker for motor of this pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nIsolate the circuit \n breaker for motor of this pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, and\n Suitable lifting device,\nManual puller, Feeler gauge\nLessen set screws, and grease\nWork to be Carried Out\nDisassembly of the Pump\nRemove inlet head\nRemove cap screws (4) and pull off inlet head (24)\nRemove Idler rotors\nRemove Bolts (21) Remove thrust plate (9) and spacers \n(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)\nRemove in board cover\nRemove Bolts (4) with draw the in board cover (9) and O-ring \n(7) from the case (1).\nRemove Power rotor assembly\nRemove Bolts (16), bearing retainer (26), bearing (14), \nbearing retainer (26), bearing spacer (13) and mechanical seal (23).\nRemove rotor housing\nPush the rotor housing (2) and O ring (6) out of inlet end \nof the case (1)\nRemove inlet head\nRemove cap screws (4) and pull off inlet head (24)\nRemove Idler rotors\nRemove Bolts (21) Remove thrust plate (9) and spacers \n(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)\nRemove in board cover\nRemove Bolts (4) with draw the in board cover (9) and O-ring \n(7) from the case (1).\nRemove Power rotor assembly\nRemove Bolts (16), bearing retainer (26), bearing (14), \nbearing retainer (26), bearing spacer (13) and mechanical seal (23).\nRemove rotor housing\nPush the rotor housing (2) and O ring (6) out of inlet end \nof the case (1)\nInspection of \nthe Pump Parts\nCheck ball bearing \n (14) and replace if it is necessary.\nCheck \n mechanical seal (23) \n and replace if it is \n necessary.\nCheck \n thrust \n plate (19) and \n replace if it is necessary.\nCheck \n rotor \n housing (2) and \n replace if it is necessary.\nCheck \n in board \n cover (9) and \n replace if it is necessary.\nCheck \n power \n rotor (11) and \n replace if it is necessary.\nCheck \n Idler \n rotor (17) and \n replace if it is necessary.\nChange housing \n O ring \n (6) with a new\n one.\nChange \n cover O \n ring (7) with \n a new one.\nChange \n Gasket \n (8) with a new \n one.\nChange \n spacer \n ring (25) with \n a new \n one.\nAssembly of the Pump\nClean every parts well\nAssembly every part in reverse sequence of disassembly.\nAfter finishing Assembly of the Pump it, must be rotated by hand.\nRealignment of the Pump and Motor \nAccording to Table\nTechnical Specification of Pumps\nG3DH-250\nLenged Table",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-034-01.jpg",
   "alt": ""
  }
 ]
}