{
 "id": "gen-docs-boilers-p-042-r0-htm",
 "doc_number": "P-042-R0",
 "title_en": "P-042-r0 \nApproved",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-042-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Mazout Transfer Pump"
  },
  {
   "type": "paragraph",
   "text": "323FF-550"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the major \nmaintenance procedure P1, which must be performed on an annually bases as \nindicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The pump function: transferring Mazout \nfrom main tank \nto another main tank or transferring Mazout from main tank to daily tank"
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Emad El \ndin Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection & \nquality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, \n and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \n& quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Packing"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance \n staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Isolate the circuit breaker for motor of \n this pump",
    "Isolate the electrical cable bearing of \n the motor of this pump",
    "The pump must be is isolated mechanically \n by closing suction and delivery valves\n and drain it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, suitable lifting device",
    "Manual puller, feeler gauges.",
    "Lessen set screws, grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Remove tubing (27) from inboard end (3) \n and outboard end (2) of pump.",
    "Remove packing\n (21) from packing cover \n box (4).",
    "Remove bolts (7) from each cover (2) & \n (3) for remove outboard end ,inboard cover (2) & (3), and gasket (6).",
    "Remove bolts (30), cover (8) and gasket \n (5) from outboard cover (2)",
    "Remove cap screws (18) internal tooth \n washers (19) and shim (16) from outboard bracket (11).",
    "Remove bracket (11) from housing (10) by \n remove bolts (14) for each side.",
    "Remove spring pin (15) to slide bushing \n (26) from (12) for each side.",
    "rotor each inboard and outboard \n Idler (four Idlers) from housing (24),(23) slide power rotor form housing (22)",
    "Remove capscrews (12) and internal tooth \n washers (13) to remove cover (17)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of the Pump Parts"
  },
  {
   "type": "list",
   "items": [
    "Check the Main rotor (22) and renewed if \n necessary.",
    "Check inboard Idler (23) and renewed \n if necessary.",
    "Check outboard Idler (24) and renewed \n if necessary.",
    "Check Bushing (26) and renewed if \n necessary.",
    "Check shin (16) and renewed if \n necessary.",
    "Check sprint pin (15) and renewed if \n necessary.",
    "Check housing of pump (10) and \n renewed if necessary."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well.",
    "Assembly every part in reverse sequence \n of disassembly.",
    "After finishing assembly of the pump \n rotate the main shaft by hand.",
    "200"
   ]
  },
  {
   "type": "paragraph",
   "text": "Operation of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nPump Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  },
  {
   "type": "paragraph",
   "text": "Trouble Shooting"
  },
  {
   "type": "paragraph",
   "text": "323FF- 550"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Lenged Table"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Case"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Mazout Transfer Pump\n323FF-550\nIntroduction\nThis document out lines the major \nmaintenance procedure P1, which must be performed on an annually bases as \nindicated by Y1 in the title block\nThe pump function: transferring Mazout \nfrom main tank \nto another main tank or transferring Mazout from main tank to daily tank\nThe first draft is initiated by eng. Emad El \ndin Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection & \nquality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, \n and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \n& quality control head sector.\nTechnical Specification\nPacking\nSafety Precautions\nA work permit must be issued and the maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nA work permit must be issued and the maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nIsolate the circuit breaker for motor of \n this pump\nIsolate the electrical cable bearing of \n the motor of this pump\nThe pump must be is isolated mechanically \n by closing suction and delivery valves\n and drain it.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, suitable lifting device\nManual puller, feeler gauges.\nLessen set screws, grease.\nWork to be Carried Out\nDisassembly of the Pump\nRemove tubing (27) from inboard end (3) \n and outboard end (2) of pump.\nRemove packing\n (21) from packing cover \n box (4).\nRemove bolts (7) from each cover (2) & \n (3) for remove outboard end ,inboard cover (2) & (3), and gasket (6).\nRemove bolts (30), cover (8) and gasket \n (5) from outboard cover (2)\nRemove cap screws (18) internal tooth \n washers (19) and shim (16) from outboard bracket (11).\nRemove bracket (11) from housing (10) by \n remove bolts (14) for each side.\nRemove spring pin (15) to slide bushing \n (26) from (12) for each side.\nrotor each inboard and outboard \n Idler (four Idlers) from housing (24),(23) slide power rotor form housing (22)\nRemove capscrews (12) and internal tooth \n washers (13) to remove cover (17).\nInspection of the Pump Parts\nCheck the Main rotor (22) and renewed if \n necessary.\nCheck inboard Idler (23) and renewed \n if necessary.\nCheck outboard Idler (24) and renewed \n if necessary.\nCheck Bushing (26) and renewed if \n necessary.\nCheck shin (16) and renewed if \n necessary.\nCheck sprint pin (15) and renewed if \n necessary.\nCheck housing of pump (10) and \n renewed if necessary.\nAssembly of the Pump\nClean every part well.\nAssembly every part in reverse sequence \n of disassembly.\nAfter finishing assembly of the pump \n rotate the main shaft by hand.\n200\nOperation of the Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nLocation: \nPump Code:\nChecked\nby :\nSignature: \nDate :\nTrouble Shooting\n323FF- 550\nLenged Table\nCase",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-042-01.jpg",
   "alt": ""
  }
 ]
}