{
 "id": "gen-docs-boilers-p-044-r0-htm",
 "doc_number": "P-044-R0",
 "title_en": "P-044-r0 \napproved",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-044-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the maintenance procedures P1, which \nperformed on an annually bases or \nat any troubles accrues \nas indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The function of Mazout (screw pump) \nfuel oil unloading pump:\ntransferring Mazout from pipes to storage tanks."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Emad El \ndin Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection & \nquality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, \n and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \n& quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks must be surrounding the work area isrequired,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit \n breaker for Motor of this Pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical \n cable bearing of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Isolate the circuit \n breaker for Motor of this Pump.",
    "Isolate the electrical \n cable bearing of the motor of this pump",
    "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, and\n suitable lifting device.",
    "Manual puller, feeler gauge.",
    "Lessen set screws, and grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly \nof the Pump"
  },
  {
   "type": "list",
   "items": [
    "Remove pump from driver coupling, \n mounting bracket remove bottom plug (45) from out board geas cover (43) and \n drain lubricating oil remove plugs (46) and drain pump.",
    "lock drive shaft (12) at in board end of \n pump to avoid rotation of shafts.",
    "Remove drive (44) gear cover subassembly \n (43) and gasket (42).",
    "Remove drive gear bolt (24) with lock \n washer (23) and out board washer (38)\n Note: Insert a \n soft metal rod copper or brass between gear teeth to prevent shaft rotation.",
    "Using a gear puller remove drive gear \n (35) key (34)",
    "Remove drives gear bolt (24) with lock \n washer (23) and out board washer (38)",
    "Use a gear puller remove drive gear (36) \n with bushing (37), washer (39), lock washer (40), and bolt (41) remove key \n (34).",
    "Slide gear spacers (33) from drive and \n driven shaft (12) and (13) remove retaining rings (32) from intermediate out \n board cover (7) .",
    "Remove packing from shaft (12) and (13) \n in free end.",
    "Remove must (11) with washers (10) insert \n two jacking bolts into intermediate out board cover (7) and Remove cover (7) \n and also remove roller bearing (35) and lip seals (15) .",
    "Remove bolts (29) and washers bearing \n retainer (28) with O ring (25) and bearing retainer (27) with O ring (26).",
    "Remove lip seal (30)form bearing \n retainers (27) Remove O rings (25) and (26) bearing retainers (27) ,(28).",
    "Slide sleeve (21) form drive shaft (12) \n remove retaining ring(20) and shim(48) form drive shaft (12) .",
    "Remove bolt (24) with lock washer (23) \n and in board washer .(22) form drive shaft (13) .",
    "Remove packing form shaft(12)and (13) in \n the drive end.",
    "Remove nuts (11) with washers (10) form \n in intermediate in board cover (6) insert two (2) jacking bolts into cover \n (6) and remove cover (6) remove bolt bearing(17) and (18) shim (16) and wash \n support (19) and lip seal (15) from shaft (12) and (13) .",
    "Slide O rings (14) from shaft (12) and \n (13) .",
    "Remove cap screws (5) and spacers (3) \n with rabbet ring (4) form in board out board ends of pump remove gasket (2) \n from case (1)",
    "Remove shaft (12) , (13) from case (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of the Pump \nParts"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Check ball bearing (27) and \n renewed if \n necessary"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Check ball bearing (28) and \n renewed if \n necessary"
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Check Roller bearing (31) \n and renewed if \n necessary."
  },
  {
   "type": "list",
   "items": [
    "Check casing (1)",
    "Check spacer (3) and renewed if it needed",
    "Check intermediate inboard cover (6)",
    "Check intermediate inboard cover (7)",
    "Check drive shaft (12) and renewed if \n necessary.",
    "Check drive shaft (13) and renewed if \n necessary",
    "Check ball bearing (17) and renewed if \n necessary",
    "Check ball bearing (18) and renewed if \n necessary",
    "Check ball bearing (27) and \n renewed if \n necessary",
    "Check ball bearing (28) and \n renewed if \n necessary",
    "Check Roller bearing (31) \n and renewed if \n necessary.",
    "Check Retaining ring (32) and \n renewed\n if \n necessary.",
    "Check drive gear (35) and Check driven gear (36)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Preparing for Assembly"
  },
  {
   "type": "list",
   "items": [
    "Change all Gasket and all O-ring",
    "Change Rabbet ring (4)",
    "Change Shim (16)",
    "Change Sleeve (21)",
    "Change Spacer (33)",
    "Change Bushing (37)",
    "Change Shim (48)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Clean every parts well",
    "Assembly every part in reverse \n sequence of disassembly.",
    "After finishing assembly of the\n pump it must be rotated by hand.",
    "200"
   ]
  },
  {
   "type": "paragraph",
   "text": "Operation of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment code:\nChecked by \nSignature: Date :"
  },
  {
   "type": "paragraph",
   "text": "GTS 133 - 100"
  },
  {
   "type": "paragraph",
   "text": "Legend \nTable"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Designation"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Designation"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "",
     "17",
     "",
     "33",
     "Spacer"
    ],
    [
     "",
     "",
     "18",
     "Ball bearing",
     "34",
     "Key"
    ],
    [
     "",
     "",
     "19",
     "Support Washer",
     "35",
     "Drive Gear"
    ],
    [
     "",
     "",
     "20",
     "Retaining ring",
     "36",
     "Drive Gear"
    ],
    [
     "",
     "",
     "21",
     "Sleeve",
     "37",
     "Bushing"
    ],
    [
     "",
     "",
     "22",
     "Inboard Washer",
     "38",
     "Out board Washer"
    ],
    [
     "",
     "",
     "23",
     "Lock Washer",
     "39",
     "Washer"
    ],
    [
     "",
     "",
     "24",
     "Bolt",
     "40",
     ""
    ],
    [
     "9",
     "",
     "25",
     "O-ring",
     "41",
     "Bolt"
    ],
    [
     "10",
     "",
     "26",
     "O-ring",
     "42",
     "Gasket"
    ],
    [
     "11",
     "",
     "27",
     "Bearing Retainer",
     "43",
     "Gear Cover Sub - Assembly"
    ],
    [
     "12",
     "",
     "28",
     "Bearing Retainer",
     "44",
     "Nut"
    ],
    [
     "13",
     "",
     "29",
     "Bolt",
     "45",
     "Plug"
    ],
    [
     "14",
     "",
     "30",
     "Lip Seal",
     "46",
     "Plug"
    ],
    [
     "15",
     "",
     "31",
     "Roller Bearing",
     "47",
     "Set screw"
    ],
    [
     "16",
     "",
     "32",
     "Retaining ring",
     "48",
     "Shim"
    ],
    [
     "",
     "",
     "",
     "",
     "49",
     "Packing Cover Sub - Assembly"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Trouble Shooting"
  },
  {
   "type": "paragraph",
   "text": "Operation of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document outlines the maintenance procedures P1, which \nperformed on an annually bases or \nat any troubles accrues \nas indicated by Y1 in the title block.\nThe function of Mazout (screw pump) \nfuel oil unloading pump:\ntransferring Mazout from pipes to storage tanks.\nThe first draft is initiated by eng. Emad El \ndin Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection & \nquality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, \n and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \n& quality control head sector.\nTechnical Specification\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence with caution marks must be surrounding the work area isrequired,\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nIsolate the circuit \n breaker for Motor of this Pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nIsolate the circuit \n breaker for Motor of this Pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, and\n suitable lifting device.\nManual puller, feeler gauge.\nLessen set screws, and grease.\nWork to be Carried Out\nDisassembly \nof the Pump\nRemove pump from driver coupling, \n mounting bracket remove bottom plug (45) from out board geas cover (43) and \n drain lubricating oil remove plugs (46) and drain pump.\nlock drive shaft (12) at in board end of \n pump to avoid rotation of shafts.\nRemove drive (44) gear cover subassembly \n (43) and gasket (42).\nRemove drive gear bolt (24) with lock \n washer (23) and out board washer (38)\n Note: Insert a \n soft metal rod copper or brass between gear teeth to prevent shaft rotation.\nUsing a gear puller remove drive gear \n (35) key (34)\nRemove drives gear bolt (24) with lock \n washer (23) and out board washer (38)\nUse a gear puller remove drive gear (36) \n with bushing (37), washer (39), lock washer (40), and bolt (41) remove key \n (34).\nSlide gear spacers (33) from drive and \n driven shaft (12) and (13) remove retaining rings (32) from intermediate out \n board cover (7) .\nRemove packing from shaft (12) and (13) \n in free end.\nRemove must (11) with washers (10) insert \n two jacking bolts into intermediate out board cover (7) and Remove cover (7) \n and also remove roller bearing (35) and lip seals (15) .\nRemove bolts (29) and washers bearing \n retainer (28) with O ring (25) and bearing retainer (27) with O ring (26).\nRemove lip seal (30)form bearing \n retainers (27) Remove O rings (25) and (26) bearing retainers (27) ,(28).\nSlide sleeve (21) form drive shaft (12) \n remove retaining ring(20) and shim(48) form drive shaft (12) .\nRemove bolt (24) with lock washer (23) \n and in board washer .(22) form drive shaft (13) .\nRemove packing form shaft(12)and (13) in \n the drive end.\nRemove nuts (11) with washers (10) form \n in intermediate in board cover (6) insert two (2) jacking bolts into cover \n (6) and remove cover (6) remove bolt bearing(17) and (18) shim (16) and wash \n support (19) and lip seal (15) from shaft (12) and (13) .\nSlide O rings (14) from shaft (12) and \n (13) .\nRemove cap screws (5) and spacers (3) \n with rabbet ring (4) form in board out board ends of pump remove gasket (2) \n from case (1)\nRemove shaft (12) , (13) from case (1)\nInspection of the Pump \nParts\nCheck ball bearing (27) and \n renewed if \n necessary\nCheck ball bearing (28) and \n renewed if \n necessary\nCheck Roller bearing (31) \n and renewed if \n necessary.\nCheck casing (1)\nCheck spacer (3) and renewed if it needed\nCheck intermediate inboard cover (6)\nCheck intermediate inboard cover (7)\nCheck drive shaft (12) and renewed if \n necessary.\nCheck drive shaft (13) and renewed if \n necessary\nCheck ball bearing (17) and renewed if \n necessary\nCheck ball bearing (18) and renewed if \n necessary\nCheck ball bearing (27) and \n renewed if \n necessary\nCheck ball bearing (28) and \n renewed if \n necessary\nCheck Roller bearing (31) \n and renewed if \n necessary.\nCheck Retaining ring (32) and \n renewed\n if \n necessary.\nCheck drive gear (35) and Check driven gear (36)\nPreparing for Assembly\nChange all Gasket and all O-ring\nChange Rabbet ring (4)\nChange Shim (16)\nChange Sleeve (21)\nChange Spacer (33)\nChange Bushing (37)\nChange Shim (48)\nAssembly of the Pump\nClean every parts well\nAssembly every part in reverse \n sequence of disassembly.\nAfter finishing assembly of the\n pump it must be rotated by hand.\n200\nOperation of the Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nLocation: Equipment code:\nChecked by \nSignature: Date :\nGTS 133 - 100\nLegend \nTable\nDesignation\nDesignation\n\nTrouble Shooting\nOperation of the Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-044-01.jpg",
   "alt": ""
  }
 ]
}