{
 "id": "gen-docs-boilers-p-047-r0-htm",
 "doc_number": "P-047-R0",
 "title_en": "P-047-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-047-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must \nbe performed every \nsix monthes \nas indicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Mazout Forward Pump CB324A-275 \nfunction:\nMoving the fuel oil from daily tank to Burner Pumps."
  },
  {
   "type": "paragraph",
   "text": "Mazout Storage tank re-circulating Pump \nCB324A-300 \nfunction:\nDrawing \nthe Mazout through the heater and pumps it to the top of main tank."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Emad El din Ali Abd Alla, accepted by eng. Mokhtar Abdel Latef general director, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan power station head sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "paragraph",
   "text": "Mazout Storage Tank"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Falk 60 T"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks must be surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit \n breaker for motor of this pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical \n cable bearing of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Isolate the circuit \n breaker for motor of this pump.",
    "Isolate the electrical \n cable bearing of the motor of this pump",
    "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, and\n suitable lifting device,",
    "Manual puller, feeler gauge.",
    "Lessen set screws, and grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check the direction of the Pump",
    "Be sure there is no any abnormal noise or \n vibration and prevent it if found",
    "Be sure there is no any leakage from any \n Gasket and prevent it if found.",
    "Check pressure in delivery of the pump.",
    "Check quantity delivered of the pump.",
    "Check the temperature of bearing house",
    "200"
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Before Isolating the Pump Mechanically and \nElectrically"
  },
  {
   "type": "list",
   "items": [
    "Check any noise or vibration in pump.",
    "Check the direction of the motor rotation.",
    "Check leakage from any gasket.",
    "Check pressure in delivery of the pump's delivery.",
    "Check the temperature of bearing."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "After Isolating the Pump Mechanically and \nElectrically"
  },
  {
   "type": "list",
   "items": [
    "Check the impeller and casing from mechanical wear and measure the \n clearances by dismantle the Pump.",
    "Check the bearing in the Pump.",
    "Prevent the leakage from gasket by renewed it.",
    "Check the coupling's gear and change grease of coupling.",
    "Retighten all bolts connected pump and motor with foundation.",
    "Check the alignment between pump and motor."
   ]
  },
  {
   "type": "paragraph",
   "text": "Operation of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode:\nChecked by \nSignature: Date :"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must \nbe performed every \nsix monthes \nas indicated by M6 in the title block.\nMazout Forward Pump CB324A-275 \nfunction:\nMoving the fuel oil from daily tank to Burner Pumps.\nMazout Storage tank re-circulating Pump \nCB324A-300 \nfunction:\nDrawing \nthe Mazout through the heater and pumps it to the top of main tank.\nThe first draft initiated by eng. Emad El din Ali Abd Alla, accepted by eng. Mokhtar Abdel Latef general director, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan power station head sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector.\nTechnical Specification\nMazout Storage Tank\nFalk 60 T\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence with caution marks must be surrounding the work area,\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nIsolate the circuit \n breaker for motor of this pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nIsolate the circuit \n breaker for motor of this pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, and\n suitable lifting device,\nManual puller, feeler gauge.\nLessen set screws, and grease.\nWork to be Carried Out\nCheck the direction of the Pump\nBe sure there is no any abnormal noise or \n vibration and prevent it if found\nBe sure there is no any leakage from any \n Gasket and prevent it if found.\nCheck pressure in delivery of the pump.\nCheck quantity delivered of the pump.\nCheck the temperature of bearing house\n200\nBefore Isolating the Pump Mechanically and \nElectrically\nCheck any noise or vibration in pump.\nCheck the direction of the motor rotation.\nCheck leakage from any gasket.\nCheck pressure in delivery of the pump's delivery.\nCheck the temperature of bearing.\nAfter Isolating the Pump Mechanically and \nElectrically\nCheck the impeller and casing from mechanical wear and measure the \n clearances by dismantle the Pump.\nCheck the bearing in the Pump.\nPrevent the leakage from gasket by renewed it.\nCheck the coupling's gear and change grease of coupling.\nRetighten all bolts connected pump and motor with foundation.\nCheck the alignment between pump and motor.\nOperation of the Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nLocation: Pump \nCode:\nChecked by \nSignature: Date :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}