{
 "id": "gen-docs-boilers-p-048-r0-htm",
 "doc_number": "P-048-R0",
 "title_en": "P-048-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-048-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major maintenance procedures P1, which \nperformed on an annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Mazout forward Pump ((CB324A -275)) used for moving the fuel oil from \ndaily tank to Burner Pumps, and"
  },
  {
   "type": "paragraph",
   "text": "Mazout storage tank recalculating pump ((CB324A- 300)) used for drawing \nthe Mazout through the heater and pumps it to the top of main tank. Which must \nbe Performed on an annually bases as Indicated by Y1 in the title block or at \nany troubles occurs"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 11 Feb \n2004, accepted by eng. Mokhtar Abdel Latef general director, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Pumps"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Falk \n 60 T"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks must be surrounding the work area is required,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n and healthy equipment as safety helmet, safety shoes ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit \n breaker for motor of this Pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical \n cable bearing of the motor of this pump"
  },
  {
   "type": "paragraph",
   "text": "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Isolate the circuit \n breaker for motor of this Pump.",
    "Isolate the electrical \n cable bearing of the motor of this pump",
    "The pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, and\n suitable lifting device,",
    "Manual puller, feeler gauge",
    "Lessen set screws, and grease"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly \nof the Pump"
  },
  {
   "type": "list",
   "items": [
    "Remove Coupling Hub: \n remove Check nut (22), set screw (23)\n And Remove the key (27)",
    "Remove Cover of Packing \n (Drip cup 16): remove nut (12) and Washer (13), Bolt (14)\n to Remove the Packing cover (16)",
    "Remove Packing (15): use \n packing puller to remove the five installed packing ring (15)",
    "Remove the inboard cover \n (25): remove bolt (2) and gasket (6), inboard cover includes plug (8), \n check valve (26) Washer (17) Bushing (18) inboard collar (37) and shim (21) \n slide all parts from (inboard cover (25).",
    "Remove the out Board \n Cover (24): remove bolt (4) , cover (39 ) , ring (32) and Remove \n gasket (36) then,",
    "Remove bolt (3) and remove outboard cover (24), gasket \n (5), slide bushing (34), outboard collar (38) and shim (31) from outboard \n cover",
    "Remove main Shaft (10):\n remove main shaft (10) from housing (9) and idelar rotor (11) from \n housing (9) then,",
    "Remove plug (7) and stop pin (35) from case (1) slide housing \n (9) from case (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of the Pump Parts"
  },
  {
   "type": "list",
   "items": [
    "Check Pump case (1) and renewed \n if it needed",
    "Check rotor housing (9) and \n renewed if it needed",
    "Check Main rotor (10) and \n renewed If it needed",
    "Check Idler rotor (11) and \n renewed if it needed",
    "Check inboard collar (37) and \n renewed if it needed",
    "Check outboard collar (38) and \n renewed if it needed",
    "Check the check valve (26) and \n renewed if it needed"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Clean every parts well",
    "Assembly every part in reverse \n sequence of disassembly.",
    "After finishing assembly of the\n pump it mast be rotated by hand.",
    "Realignment of the pump and motor according \n to the table:"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode:\nChecked by \nSignature:. Date :"
  },
  {
   "type": "paragraph",
   "text": "Legend \nTable"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "Case"
  },
  {
   "type": "paragraph",
   "text": "Operation of \nthe Pump"
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document outlines the major maintenance procedures P1, which \nperformed on an annually bases as indicated by Y1 in the title block.\nMazout forward Pump ((CB324A -275)) used for moving the fuel oil from \ndaily tank to Burner Pumps, and\nMazout storage tank recalculating pump ((CB324A- 300)) used for drawing \nthe Mazout through the heater and pumps it to the top of main tank. Which must \nbe Performed on an annually bases as Indicated by Y1 in the title block or at \nany troubles occurs\nThe first draft initiated by eng. Emad El din Ali Abd Alla, tested at 11 Feb \n2004, accepted by eng. Mokhtar Abdel Latef general director, revised by EDEPC \nquality control eng. Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif \nAbu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection \n& quality \ncontrol head sector.\nTechnical Specification of Pumps\nFalk \n 60 T\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety \n fence with caution marks must be surrounding the work area is required,\nWear safety \n and healthy equipment as safety helmet, safety shoes ... etc\nIsolate the circuit \n breaker for motor of this Pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nIsolate the circuit \n breaker for motor of this Pump.\nIsolate the electrical \n cable bearing of the motor of this pump\nThe pump \n must be isolated mechanically by closing suction and delivery valves \n and drain it.\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, and\n suitable lifting device,\nManual puller, feeler gauge\nLessen set screws, and grease\nWork to be Carried Out\nDisassembly \nof the Pump\nRemove Coupling Hub: \n remove Check nut (22), set screw (23)\n And Remove the key (27)\nRemove Cover of Packing \n (Drip cup 16): remove nut (12) and Washer (13), Bolt (14)\n to Remove the Packing cover (16)\nRemove Packing (15): use \n packing puller to remove the five installed packing ring (15)\nRemove the inboard cover \n (25): remove bolt (2) and gasket (6), inboard cover includes plug (8), \n check valve (26) Washer (17) Bushing (18) inboard collar (37) and shim (21) \n slide all parts from (inboard cover (25).\nRemove the out Board \n Cover (24): remove bolt (4) , cover (39 ) , ring (32) and Remove \n gasket (36) then,\nRemove bolt (3) and remove outboard cover (24), gasket \n (5), slide bushing (34), outboard collar (38) and shim (31) from outboard \n cover\nRemove main Shaft (10):\n remove main shaft (10) from housing (9) and idelar rotor (11) from \n housing (9) then,\nRemove plug (7) and stop pin (35) from case (1) slide housing \n (9) from case (1)\nInspection of the Pump Parts\nCheck Pump case (1) and renewed \n if it needed\nCheck rotor housing (9) and \n renewed if it needed\nCheck Main rotor (10) and \n renewed If it needed\nCheck Idler rotor (11) and \n renewed if it needed\nCheck inboard collar (37) and \n renewed if it needed\nCheck outboard collar (38) and \n renewed if it needed\nCheck the check valve (26) and \n renewed if it needed\nAssembly of the Pump\nClean every parts well\nAssembly every part in reverse \n sequence of disassembly.\nAfter finishing assembly of the\n pump it mast be rotated by hand.\nRealignment of the pump and motor according \n to the table:\nLocation: Pump \nCode:\nChecked by \nSignature:. Date :\nLegend \nTable\nCase\nOperation of \nthe Pump\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK and record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-048-01.jpg",
   "alt": ""
  }
 ]
}