{
 "id": "gen-docs-boilers-p-051-r0-htm",
 "doc_number": "P-051-R0",
 "title_en": "P-051-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-051-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the \n equipment inspection \nsteps I1, which must be performed\non an annually bases as indicated \nby Y1 in the \n above title block."
  },
  {
   "type": "paragraph",
   "text": "Function of HP pump: transfer Mazout from HP heaters Mazout to burners.\nFunction of LP pump: transfer Mazout from daily tank to heaters HP Mazout"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated & tested by eng. Abd El Naeem Attalla, reviewed by \nmaintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy Ali: \ngeneral director, revised by EDEC inspection and quality control eng. Samir abd \nEl Gelil, approved by eng. Deyaa Yousif head sector of Ataka power station ( \n2x300 + 2x150 ) MW, and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \nand quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "HP Pump",
     "LP Pump"
    ],
    [
     "Pumped Fluid",
     "Heavy fuel oil + Light oil",
     "Heavy fuel oil"
    ],
    [
     "No. \n of filter",
     "2",
     "2"
    ],
    [
     "Manufacture",
     "Allweiler",
     "Austria"
    ],
    [
     "Type",
     "SNH 440 \n R 52",
     "216 105/064-100-10"
    ],
    [
     "Suction side",
     "",
     ""
    ],
    [
     "PN",
     "10 \n bar",
     "16 bar"
    ],
    [
     "DIN",
     "125 \n mm",
     "125 mm"
    ],
    [
     "Delivery side",
     "",
     ""
    ],
    [
     "PN",
     "40 bar",
     ""
    ],
    [
     "DIN",
     "100 \n mm",
     ""
    ],
    [
     "Coupling (DIN)",
     "140 \n mm",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "Isolate the circuit breaker for the motor of this pump.",
    "The pump must be isolated mechanically by closing suction and delivery\nvalve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid,\n Feeler gauge.",
    "Manual puller, suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly \nof the Pump"
  },
  {
   "type": "paragraph",
   "text": "Removing \nthe Screw Spindle Assembly from \nthe Drive end"
  },
  {
   "type": "list",
   "items": [
    "Withdraw pump half coupling by means of extractor gear.",
    "Remove coupling key from the driving shaft.",
    "Release cap screw and remove cartridge towards the drive end. (Use jacking \n screws).",
    "Remove circlip on drive spindle.",
    "Remove bearing cover by means of jacking screws. Ball bearing and stationary \n seal ring remain the bearing cover.",
    "After removal of the complete bearing cover .the stationary seal ring can be \n easily dismounted.",
    "Remove circlip from bearing cover.",
    "The ball bearing and the grease guide ring of design EG are removed from the \n bearing cover inside by means of a doily.",
    "Now the mechanical seal parts fitted on the drive spindle are stripped off \n with particular care release cap screw . Remove drive end pump cover from \n casing insert.",
    "Release cap screw, remove drive and pump cover from casing insert.",
    "Dismount complete screw spindle assembly consisting of drive spindle with \n shrunk on shaft collar the two idler spindles and the balancing bushes fitted \n thereon by pulling it out of the casing insert towards the drive end. Remove \n idler spindles and balancing bushes from the drive spindle."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Before assembling the pump. Care must be taken that all components are free \n from dirt and abrasive particles. To re-assemble the pump, proceed in reverse \n order than described for the disassembly.",
    "During assembly and installation of the screw spindle assembly care must be \n taken that the color coding of the three spindles are in one direction. The \n color coded drive spindle tooth must engage in the color coded tooth gaps of \n the idler spindling before the installation. The screw spindle assembly must \n be well oiled with acid-free oil.",
    "When mounting the mechanical seal. Special care must be taken that for \n cleaning the components only clean rags and no cotton wool is used and that \n seal faces are not damaged. The seal rings must never be placed on the seal \n faces, the seal faces must be clean and should poor to assembly, be slightly \n oiled with clean oil. Prior to fitting on the drive spindle. Slightly oil \n shaft and attend to proper sequence of components",
    "Assemble the remaining parts of the pump in the reverse order of the \n disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Pump into Service"
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes: \n........................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: \nPump Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Trouble Shooting"
  },
  {
   "type": "table",
   "rows": [
    [
     "Trouble",
     "Possible",
     "Remedy"
    ],
    [
     "Pump doesn't apply amount",
     "Suction line trouble",
     "Check suction valve it must be opened.\n Check air tightness of suction piping."
    ],
    [
     "Pump not primed",
     "Prime the pump"
    ],
    [
     "Opposite sense of rotation",
     "Check the rotation direction"
    ],
    [
     "Leakage in relief valve",
     "Check the relief valve seat and also its spring"
    ],
    [
     "Excessive suction lift",
     "Check the recommended specification"
    ],
    [
     "Excessive worn in rotating pistons and pump casing",
     "Change the rotation piston and repair pump casing or changed it"
    ],
    [
     "Delivered amount is low",
     "Suction line trouble",
     "Check suction valve and it must be opened\n Check air tightness of suction piping"
    ],
    [
     "Pump speed are too low",
     "Check the recommended specification"
    ],
    [
     "Clearance between rotating pistons bore or covers is too great",
     "Change the worn parts"
    ],
    [
     "Mechanical impurities in the liquid",
     "Check the filter before pump"
    ],
    [
     "Pump does not catch the prescribed pressure",
     "Pressure gauge gives low pressure",
     "Recalibrate the pressure gauge or renewed it"
    ],
    [
     "Clearance between the rotating pistons , body and covers is too great",
     "Check or change worn parts of pump"
    ],
    [
     "Direct connection of suction with delivery happened in the pump",
     "Dismantle the pump and check it"
    ],
    [
     "Excessive noise in pump",
     "Air in pump casing",
     "Check air-tightness of pump casing"
    ],
    [
     "Misalignment",
     "Realignment the pump with motor and retighten all bolts of pump and \n motor with foundation."
    ],
    [
     "Dishrag pressure too high",
     "Check the recommended dishrag pressure"
    ],
    [
     "Bearing damage",
     "Change the bearing"
    ],
    [
     "Excessive power consumption",
     "Excessive dishrag pressure",
     "Check the pressure gauge"
    ],
    [
     "Uncorrected assembly of pump",
     "Mount the pump correctly"
    ],
    [
     "Cold liquid or high viscosity",
     "Measure the viscosity and temperature"
    ],
    [
     "Gland is tightening too much and heated",
     "Check the mechanical seal and it must be leakage some drops of liquid \n to cooling gland"
    ],
    [
     "Bearing damage",
     "Check the bearing and exchanged it if needed"
    ],
    [
     "Pump speed higher than rated",
     "Measure the pump speed"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document out lines the \n equipment inspection \nsteps I1, which must be performed\non an annually bases as indicated \nby Y1 in the \n above title block.\nFunction of HP pump: transfer Mazout from HP heaters Mazout to burners.\nFunction of LP pump: transfer Mazout from daily tank to heaters HP Mazout\nThe first draft initiated & tested by eng. Abd El Naeem Attalla, reviewed by \nmaintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy Ali: \ngeneral director, revised by EDEC inspection and quality control eng. Samir abd \nEl Gelil, approved by eng. Deyaa Yousif head sector of Ataka power station ( \n2x300 + 2x150 ) MW, and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \nand quality control head sector.\nTechnical Specification\nItem | HP Pump | LP Pump\nPumped Fluid | Heavy fuel oil + Light oil | Heavy fuel oil\nNo. \n of filter | 2 | 2\nManufacture | Allweiler | Austria\nType | SNH 440 \n R 52 | 216 105/064-100-10\nSuction side |  | \nPN | 10 \n bar | 16 bar\nDIN | 125 \n mm | 125 mm\nDelivery side |  | \nPN | 40 bar | \nDIN | 100 \n mm | \nCoupling (DIN) | 140 \n mm | \nSafety Precautions\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nIsolate the circuit breaker for the motor of this pump.\nThe pump must be isolated mechanically by closing suction and delivery\nvalve.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid,\n Feeler gauge.\nManual puller, suitable lifting device.\nWork to be Carried Out\nDisassembly \nof the Pump\nRemoving \nthe Screw Spindle Assembly from \nthe Drive end\nWithdraw pump half coupling by means of extractor gear.\nRemove coupling key from the driving shaft.\nRelease cap screw and remove cartridge towards the drive end. (Use jacking \n screws).\nRemove circlip on drive spindle.\nRemove bearing cover by means of jacking screws. Ball bearing and stationary \n seal ring remain the bearing cover.\nAfter removal of the complete bearing cover .the stationary seal ring can be \n easily dismounted.\nRemove circlip from bearing cover.\nThe ball bearing and the grease guide ring of design EG are removed from the \n bearing cover inside by means of a doily.\nNow the mechanical seal parts fitted on the drive spindle are stripped off \n with particular care release cap screw . Remove drive end pump cover from \n casing insert.\nRelease cap screw, remove drive and pump cover from casing insert.\nDismount complete screw spindle assembly consisting of drive spindle with \n shrunk on shaft collar the two idler spindles and the balancing bushes fitted \n thereon by pulling it out of the casing insert towards the drive end. Remove \n idler spindles and balancing bushes from the drive spindle.\nAssembly of the Pump\nBefore assembling the pump. Care must be taken that all components are free \n from dirt and abrasive particles. To re-assemble the pump, proceed in reverse \n order than described for the disassembly.\nDuring assembly and installation of the screw spindle assembly care must be \n taken that the color coding of the three spindles are in one direction. The \n color coded drive spindle tooth must engage in the color coded tooth gaps of \n the idler spindling before the installation. The screw spindle assembly must \n be well oiled with acid-free oil.\nWhen mounting the mechanical seal. Special care must be taken that for \n cleaning the components only clean rags and no cotton wool is used and that \n seal faces are not damaged. The seal rings must never be placed on the seal \n faces, the seal faces must be clean and should poor to assembly, be slightly \n oiled with clean oil. Prior to fitting on the drive spindle. Slightly oil \n shaft and attend to proper sequence of components\nAssemble the remaining parts of the pump in the reverse order of the \n disassembly.\nReturn Pump into Service\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nNotes: \n.........................................................................................................................................................\n.........................................................................................................................................................\nLocation: \nPump Code:\nChecked\nby :\nSignature: \nDate :\nTrouble Shooting\nTrouble | Possible | Remedy\nPump doesn't apply amount | Suction line trouble | Check suction valve it must be opened.\n Check air tightness of suction piping.\nPump not primed | Prime the pump\nOpposite sense of rotation | Check the rotation direction\nLeakage in relief valve | Check the relief valve seat and also its spring\nExcessive suction lift | Check the recommended specification\nExcessive worn in rotating pistons and pump casing | Change the rotation piston and repair pump casing or changed it\nDelivered amount is low | Suction line trouble | Check suction valve and it must be opened\n Check air tightness of suction piping\nPump speed are too low | Check the recommended specification\nClearance between rotating pistons bore or covers is too great | Change the worn parts\nMechanical impurities in the liquid | Check the filter before pump\nPump does not catch the prescribed pressure | Pressure gauge gives low pressure | Recalibrate the pressure gauge or renewed it\nClearance between the rotating pistons , body and covers is too great | Check or change worn parts of pump\nDirect connection of suction with delivery happened in the pump | Dismantle the pump and check it\nExcessive noise in pump | Air in pump casing | Check air-tightness of pump casing\nMisalignment | Realignment the pump with motor and retighten all bolts of pump and \n motor with foundation.\nDishrag pressure too high | Check the recommended dishrag pressure\nBearing damage | Change the bearing\nExcessive power consumption | Excessive dishrag pressure | Check the pressure gauge\nUncorrected assembly of pump | Mount the pump correctly\nCold liquid or high viscosity | Measure the viscosity and temperature\nGland is tightening too much and heated | Check the mechanical seal and it must be leakage some drops of liquid \n to cooling gland\nBearing damage | Check the bearing and exchanged it if needed\nPump speed higher than rated | Measure the pump speed",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}