{
 "id": "gen-docs-boilers-p-053-r0-htm",
 "doc_number": "P-053-R0",
 "title_en": "P-053-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-053-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Equipment:\n Clear Water Pump, \n Intermediate Pump,"
  },
  {
   "type": "paragraph",
   "text": "Make up water \n Pump, Drinking water \n Pump"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the \n equipment inspection \nsteps I2, which must be performed\non an annually \nbases as indicated \nby Y1 in the \n above title block."
  },
  {
   "type": "paragraph",
   "text": "Pump function is used to:"
  },
  {
   "type": "paragraph",
   "text": "a) \n Transfer of clear water to chair coal filter."
  },
  {
   "type": "paragraph",
   "text": "b) \n Transfer of aced water to anion."
  },
  {
   "type": "paragraph",
   "text": "c) \n Transfer of demi water to make up water tank."
  },
  {
   "type": "paragraph",
   "text": "d) \n Transfer of drinking water to drinking water tank."
  },
  {
   "type": "heading",
   "level": 1,
   "text": "The first draft initiated & tested by eng.\n Ibrahim \n Ahmed Ibrahim, reviewed \n by maintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy \n ali: general director, revised by EDEC inspection and quality control eng. \n Samir abd El Gelil, approved by eng. Deyaa Yousif head sector of Ataka power \n station (2x300 + 2x150 ) MW, and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \nand quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "Isolate the circuit breaker for the motor of this pump.",
    "The pump must be isolated mechanically by closing suction and delivery\nvalve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, suitable lifting device",
    "Manual puller, feeler gauges."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly \nof the Pump"
  },
  {
   "type": "list",
   "items": [
    "Isolated suction and delivery valves are closed",
    "Disconnect the motor from foundation and move it far from the pump.",
    "Pull the pump coupling by using manual puller",
    "Look out (withdraw) the coupling key from the shaft.",
    "Disconnect the cooling water connection.",
    "Screw off the nut to disconnect the impeller from shaft.",
    "Withdraw the impeller key from shaft.",
    "Screw off the gland flange",
    "Take out packing.",
    "Pull shaft protection.",
    "Take out the shaft with front bearing and without back bearing.",
    "Pull the front bearing from the shaft by using bearing puller.",
    "Take out the back bearing from bearing bracket by hammering"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the Pump"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Inspection and Assembly of Pump Parts"
  },
  {
   "type": "list",
   "items": [
    "Check the impeller packing ring from mechanical wear or chemical corrosion and \n renewed if it needed",
    "Check the shaft protection bush and renewed it if it needed",
    "Check the shaft and repair or renewed it check the front and back bearing and \n renewed it if it needed."
   ]
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Assembly of the Pump"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well",
    "Assembly every part in reverse sequence of disassembly",
    "After finishing assembly of the pump it must be rotated by hand.",
    "Fixed the pump and motor on foundation alignment of pump and motor",
    "Change the packing of stuffing box filling the pump by lub oil"
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Pump into Service"
  },
  {
   "type": "list",
   "items": [
    "Operate the pump by coordination \n with the shift engineer.",
    "Ensure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nPump Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  }
 ],
 "text": "Equipment:\n Clear Water Pump, \n Intermediate Pump,\nMake up water \n Pump, Drinking water \n Pump\nIntroduction\nThis document out lines the \n equipment inspection \nsteps I2, which must be performed\non an annually \nbases as indicated \nby Y1 in the \n above title block.\nPump function is used to:\na) \n Transfer of clear water to chair coal filter.\nb) \n Transfer of aced water to anion.\nc) \n Transfer of demi water to make up water tank.\nd) \n Transfer of drinking water to drinking water tank.\nThe first draft initiated & tested by eng.\n Ibrahim \n Ahmed Ibrahim, reviewed \n by maintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy \n ali: general director, revised by EDEC inspection and quality control eng. \n Samir abd El Gelil, approved by eng. Deyaa Yousif head sector of Ataka power \n station (2x300 + 2x150 ) MW, and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection \nand quality control head sector.\nTechnical Specification\nSafety Precautions\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nIsolate the circuit breaker for the motor of this pump.\nThe pump must be isolated mechanically by closing suction and delivery\nvalve.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, suitable lifting device\nManual puller, feeler gauges.\nWork to be Carried Out\nDisassembly \nof the Pump\nIsolated suction and delivery valves are closed\nDisconnect the motor from foundation and move it far from the pump.\nPull the pump coupling by using manual puller\nLook out (withdraw) the coupling key from the shaft.\nDisconnect the cooling water connection.\nScrew off the nut to disconnect the impeller from shaft.\nWithdraw the impeller key from shaft.\nScrew off the gland flange\nTake out packing.\nPull shaft protection.\nTake out the shaft with front bearing and without back bearing.\nPull the front bearing from the shaft by using bearing puller.\nTake out the back bearing from bearing bracket by hammering\nAssembly of the Pump\nInspection and Assembly of Pump Parts\nCheck the impeller packing ring from mechanical wear or chemical corrosion and \n renewed if it needed\nCheck the shaft protection bush and renewed it if it needed\nCheck the shaft and repair or renewed it check the front and back bearing and \n renewed it if it needed.\nAssembly of the Pump\nClean every part well\nAssembly every part in reverse sequence of disassembly\nAfter finishing assembly of the pump it must be rotated by hand.\nFixed the pump and motor on foundation alignment of pump and motor\nChange the packing of stuffing box filling the pump by lub oil\nReturn Pump into Service\nOperate the pump by coordination \n with the shift engineer.\nEnsure that the pump is OK, check the \n direction of rotation, record the \n readings of pressure, temp., vibration, according to the technical \n specification table at introduction, and compare with the previous reading.\nLocation: \nPump Code:\nChecked\nby :\nSignature: \nDate :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}