{
 "id": "gen-docs-boilers-p-057-r0-htm",
 "doc_number": "P-057-R0",
 "title_en": "P-057-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-057-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Blow Down Drain Sump \n Pumps for Main Boiler"
  },
  {
   "type": "paragraph",
   "text": "25NKS125"
  },
  {
   "type": "paragraph",
   "text": "BAharat, INDIA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the major \nmaintenance procedure P1, which must be performed every five years as \nindicated by Y5 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The function \nof the blow down drain sump \n pumps for main boiler:"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Gamal El-Sayed \nEl-Osily, reviewed by maintenance manger eng. Sobhey Abdel Haleem, revised by \nEDEPC inspection & quality control eng. Samir\nAbd-Elgalil, accepted by eng. Mohamed Abdel Khaffar\nAl-Arish Power Station general manager, approved by \neng Yousry Mohamed Salama head sector and certified by eng Aly Mostafa Al Lethy \nEDEPC inspection & quality control head sector."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Technical Specifications"
  },
  {
   "type": "paragraph",
   "text": "Discharge Pressure"
  },
  {
   "type": "paragraph",
   "text": "3 Bar"
  },
  {
   "type": "paragraph",
   "text": "Capacity"
  },
  {
   "type": "paragraph",
   "text": "20 M3/Hr"
  },
  {
   "type": "paragraph",
   "text": "Motor \n Power"
  },
  {
   "type": "paragraph",
   "text": "11 KW"
  },
  {
   "type": "paragraph",
   "text": "Full load speed"
  },
  {
   "type": "paragraph",
   "text": "1450 RPM"
  },
  {
   "type": "table",
   "rows": [
    [
     "Liquid",
     ""
    ],
    [
     "Max working temperature",
     ""
    ],
    [
     "Discharge Pipe",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Safety \nPrecaution"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n the appropriate safety and healthy equipment as safety \n helmet, safety shoes, safety glasses,... \n etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker of the pump motor"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminal of the pump motor"
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated mechanically by closing delivery and suction\nvalves"
  },
  {
   "type": "paragraph",
   "text": "Be sure pump must be completely drainage."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Isolate the circuit breaker of the pump motor",
    "Disconnect electric terminal of the pump motor",
    "The pump must be isolated mechanically by closing delivery and suction\nvalves",
    "Be sure pump must be completely drainage."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Tools and Equipments"
  },
  {
   "type": "paragraph",
   "text": "Two complete maintenance tools sets"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual pullers"
  },
  {
   "type": "paragraph",
   "text": "Straight edge, rages"
  },
  {
   "type": "paragraph",
   "text": "Small wire brush, filter gauge."
  },
  {
   "type": "paragraph",
   "text": "Chain, lifting hock, dial gauge"
  },
  {
   "type": "list",
   "items": [
    "Two complete maintenance tools sets",
    "Cleaning fluid, manual pullers",
    "Straight edge, rages",
    "Small wire brush, filter gauge.",
    "Chain, lifting hock, dial gauge"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Disassembly"
  },
  {
   "type": "list",
   "items": [
    "Remove the delivery pipe connection.",
    "Disconnect the motor unscrew the bolts and take out the motor.",
    "Remove the lubricating pipes (562.1, 562.2).",
    "Remove the coupling nuts and pins (404) alone with the coupling bushes (400) \n and coupling washer",
    "Remove the coupling (390) by using suitable puller.",
    "Remove the bearing cover (270-1) by unscrewing the bolts.",
    "Unscrew the two bearing nuts (335/336).",
    "Remove thrust bearing .",
    "Loosen the foundation bolts of motor stool and support plats.",
    "Unscrew the pipe nut (338) take out the support plate (383).",
    "Life the entire pump unit with the help of bolts and fit clamp to the top \n column pipe (132) and pipe (142.2)",
    "Remove strainer (216)",
    "Disconnect the bend (280) and lubricating pipe (562.1)",
    "Loosen the nut holding casing cover (220).",
    "Take out casing cover from the impeller and shaft assembly.",
    "Hold other end of the shaft by spanner and unscrew the impeller screw (669) by \n using Allen key.",
    "Pull out the impeller (151) remove impeller key.",
    "Disconnect bell month.",
    "Remove impeller shaft sleeve (311) alone its key."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Inspection"
  },
  {
   "type": "paragraph",
   "text": "Inspect the bearings and replace them if necessary."
  },
  {
   "type": "paragraph",
   "text": "Replace the worn out parts."
  },
  {
   "type": "paragraph",
   "text": "Check all parts for any worn out."
  },
  {
   "type": "paragraph",
   "text": "Inspect the run out of shaft."
  },
  {
   "type": "list",
   "items": [
    "Inspect the bearings and replace them if necessary.",
    "Replace the worn out parts.",
    "Check all parts for any worn out.",
    "Inspect the run out of shaft."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Reassembly"
  },
  {
   "type": "list",
   "items": [
    "Put the impeller shaft slave (311) on pump shaft (185) .",
    "Slide impeller on shaft and tighten the impeller screw (669) with its gasket \n (682) by using Allen key",
    "Fix bearing covers (271) with oil seals to casing cover .",
    "Fix bell mouth (211) on pump casing (107) and tighten diametrically opposite \n nuts one by one .",
    "Insert casing cover.",
    "Inspect the whole assembly so far mad into pump casing with gasket in proper \n position .",
    "Mount the top column pipe on casing cover.",
    "Connect pipe nipple.",
    "Make further pipe connection up to nipple.",
    "Connect bend and rising pipe to pump casing.",
    "Lift the unit vertically.",
    "Mount strainer (216) on bell mouth.",
    "Lift the motor stool (290) and fix it to the top column pipe (132) at the same \n time fix the lubricating pipe.",
    "Fix the support plate (383) on the foundation.",
    "Tighten the foundation bolls of motor stool.",
    "Check the level on the machine surface of motor stool.",
    "Fix the cover for bearing bush alone with oil seal (270-2) , (500.2) to the \n thrust bearing (247) .",
    "Fit the thrust bearing carrier to motor stool."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Starting of Pump"
  },
  {
   "type": "paragraph",
   "text": "Chick the direction of rotation of motor before\nstarting."
  },
  {
   "type": "paragraph",
   "text": "Open the delivery valve after the pump has been started to operate at\nits full speed."
  },
  {
   "type": "paragraph",
   "text": "Check the vibration and noisy oil level in bearing"
  },
  {
   "type": "paragraph",
   "text": "Check temperature of bearing"
  },
  {
   "type": "paragraph",
   "text": "Check the discharge pressure."
  },
  {
   "type": "list",
   "items": [
    "Chick the direction of rotation of motor before\nstarting.",
    "Open the delivery valve after the pump has been started to operate at\nits full speed.",
    "Check the vibration and noisy oil level in bearing",
    "Check temperature of bearing",
    "Check the discharge pressure."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Main Boiler \nBlow Down Drain Pump"
  },
  {
   "type": "paragraph",
   "text": "Legned to Figure 1"
  },
  {
   "type": "table",
   "rows": [
    [
     "No",
     ""
    ],
    [
     "107",
     ""
    ],
    [
     "132",
     ""
    ],
    [
     "142.1",
     ""
    ],
    [
     "142.2",
     ""
    ],
    [
     "160",
     ""
    ],
    [
     "185",
     ""
    ],
    [
     "210",
     ""
    ],
    [
     "211",
     ""
    ],
    [
     "220",
     ""
    ],
    [
     "216",
     ""
    ],
    [
     "247",
     ""
    ],
    [
     "262",
     ""
    ],
    [
     "270.1",
     ""
    ],
    [
     "270.2",
     ""
    ],
    [
     "271",
     ""
    ],
    [
     "272",
     ""
    ],
    [
     "280",
     ""
    ],
    [
     "290",
     ""
    ],
    [
     "315",
     ""
    ],
    [
     "320",
     ""
    ],
    [
     "321",
     ""
    ],
    [
     "330",
     ""
    ],
    [
     "335",
     ""
    ],
    [
     "336",
     ""
    ],
    [
     "338",
     ""
    ],
    [
     "338",
     ""
    ],
    [
     "352",
     ""
    ],
    [
     "353",
     ""
    ],
    [
     "390",
     ""
    ],
    [
     "391",
     ""
    ],
    [
     "400",
     ""
    ],
    [
     "404",
     ""
    ],
    [
     "409",
     ""
    ],
    [
     "410",
     ""
    ],
    [
     "441",
     ""
    ],
    [
     "461",
     ""
    ],
    [
     "470",
     ""
    ],
    [
     "490",
     ""
    ],
    [
     "5001",
     ""
    ],
    [
     "5002",
     ""
    ],
    [
     "500.4",
     ""
    ],
    [
     "5621",
     ""
    ],
    [
     "562.2",
     ""
    ],
    [
     "540",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nEquipment:\n Blow Down Drain Sump \n Pumps for Main Boiler\n25NKS125\nBAharat, INDIA\nIntroduction\nThis document out lines the major \nmaintenance procedure P1, which must be performed every five years as \nindicated by Y5 in the title block\nThe function \nof the blow down drain sump \n pumps for main boiler:\nThe first draft initiated by eng. Gamal El-Sayed \nEl-Osily, reviewed by maintenance manger eng. Sobhey Abdel Haleem, revised by \nEDEPC inspection & quality control eng. Samir\nAbd-Elgalil, accepted by eng. Mohamed Abdel Khaffar\nAl-Arish Power Station general manager, approved by \neng Yousry Mohamed Salama head sector and certified by eng Aly Mostafa Al Lethy \nEDEPC inspection & quality control head sector.\nTechnical Specifications\nDischarge Pressure\n3 Bar\nCapacity\n20 M3/Hr\nMotor \n Power\n11 KW\nFull load speed\n1450 RPM\n\nSafety \nPrecaution\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear \n the appropriate safety and healthy equipment as safety \n helmet, safety shoes, safety glasses,... \n etc\nIsolate the circuit breaker of the pump motor\nDisconnect electric terminal of the pump motor\nThe pump must be isolated mechanically by closing delivery and suction\nvalves\nBe sure pump must be completely drainage.\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nIsolate the circuit breaker of the pump motor\nDisconnect electric terminal of the pump motor\nThe pump must be isolated mechanically by closing delivery and suction\nvalves\nBe sure pump must be completely drainage.\nTools and Equipments\nTwo complete maintenance tools sets\nCleaning fluid, manual pullers\nStraight edge, rages\nSmall wire brush, filter gauge.\nChain, lifting hock, dial gauge\nTwo complete maintenance tools sets\nCleaning fluid, manual pullers\nStraight edge, rages\nSmall wire brush, filter gauge.\nChain, lifting hock, dial gauge\nWork to be Carried Out\nDisassembly\nRemove the delivery pipe connection.\nDisconnect the motor unscrew the bolts and take out the motor.\nRemove the lubricating pipes (562.1, 562.2).\nRemove the coupling nuts and pins (404) alone with the coupling bushes (400) \n and coupling washer\nRemove the coupling (390) by using suitable puller.\nRemove the bearing cover (270-1) by unscrewing the bolts.\nUnscrew the two bearing nuts (335/336).\nRemove thrust bearing .\nLoosen the foundation bolts of motor stool and support plats.\nUnscrew the pipe nut (338) take out the support plate (383).\nLife the entire pump unit with the help of bolts and fit clamp to the top \n column pipe (132) and pipe (142.2)\nRemove strainer (216)\nDisconnect the bend (280) and lubricating pipe (562.1)\nLoosen the nut holding casing cover (220).\nTake out casing cover from the impeller and shaft assembly.\nHold other end of the shaft by spanner and unscrew the impeller screw (669) by \n using Allen key.\nPull out the impeller (151) remove impeller key.\nDisconnect bell month.\nRemove impeller shaft sleeve (311) alone its key.\nInspection\nInspect the bearings and replace them if necessary.\nReplace the worn out parts.\nCheck all parts for any worn out.\nInspect the run out of shaft.\nInspect the bearings and replace them if necessary.\nReplace the worn out parts.\nCheck all parts for any worn out.\nInspect the run out of shaft.\nReassembly\nPut the impeller shaft slave (311) on pump shaft (185) .\nSlide impeller on shaft and tighten the impeller screw (669) with its gasket \n (682) by using Allen key\nFix bearing covers (271) with oil seals to casing cover .\nFix bell mouth (211) on pump casing (107) and tighten diametrically opposite \n nuts one by one .\nInsert casing cover.\nInspect the whole assembly so far mad into pump casing with gasket in proper \n position .\nMount the top column pipe on casing cover.\nConnect pipe nipple.\nMake further pipe connection up to nipple.\nConnect bend and rising pipe to pump casing.\nLift the unit vertically.\nMount strainer (216) on bell mouth.\nLift the motor stool (290) and fix it to the top column pipe (132) at the same \n time fix the lubricating pipe.\nFix the support plate (383) on the foundation.\nTighten the foundation bolls of motor stool.\nCheck the level on the machine surface of motor stool.\nFix the cover for bearing bush alone with oil seal (270-2) , (500.2) to the \n thrust bearing (247) .\nFit the thrust bearing carrier to motor stool.\nStarting of Pump\nChick the direction of rotation of motor before\nstarting.\nOpen the delivery valve after the pump has been started to operate at\nits full speed.\nCheck the vibration and noisy oil level in bearing\nCheck temperature of bearing\nCheck the discharge pressure.\nChick the direction of rotation of motor before\nstarting.\nOpen the delivery valve after the pump has been started to operate at\nits full speed.\nCheck the vibration and noisy oil level in bearing\nCheck temperature of bearing\nCheck the discharge pressure.\nFigure 1: Main Boiler \nBlow Down Drain Pump\nLegned to Figure 1\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-057-01.jpg",
   "alt": ""
  }
 ]
}