{
 "id": "gen-docs-boilers-p-072-r0-htm",
 "doc_number": "P-072-R0",
 "title_en": "P-072-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-072-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Burner Mazout Pumps \n Fuel Oil unloading Pump\n KRAL - CZECH"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \ndetails equipment maintenance steps, required for burner mazout pumps this pump \nis used for supply the boiler with mazout. This inspection performed every two \nyears as indicated by major maintenance (P1-Y2) in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa and revised \nby quality control eng. Samir Abd EL-Gelil at edec, accepted by general director \neng. M. Abd El-Salam and approved by eng. Michael Goerge. Head sector of Ayoun \nMoussa steam power station 2x320 MW."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abd El Gilil EDEPC MPIS Coordinator and \n certified by accountant Mahmoud Mohamed Soliman admin. and financial \n inspection & quality control general director and supervisor of EDEPC \n inspection and quality control head sector."
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Technical specification of \nBurner Mazout Pumps"
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Technical specification of fuel \noil unloading pumps PUMPS"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A \n work permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks surrounding the work area is required.",
    "Wear safety and healthy equipment as safety helmets shoes, gloves, etc",
    "Isolate the circuit breaker for the motor of this pump",
    "Isolate the electrical cable feeding of the motor of this pump",
    "The pump must be isolated mechanically by closing suction and delivery valve"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, manual puller, Torque wrench",
    "Suitable lifting device feeler gauge",
    "Hammer,\n Dial indicator"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check the closing of the suction delivery. \n Heating steam valves.",
    "Let pump cool down to the ambient temperature.",
    "Prepare tank for catching liquid drain from pump \n by open plugs.",
    "Dismount protection against accidental contact \n from the base plate.",
    "Screw off the bolts connected motor with \n foundation and move motor faraway.",
    "Remove coupling with removal device and remove \n key (866) also.",
    "Move pump vertical and remove pump casing (131) \n upwards.",
    "Mark position of idler spindle and (661) and \n remove them.",
    "Press main spindle (669) with ball bearing out of \n flange cover (074)",
    "Remove circlip (869) and spacer (063)",
    "Press out ball bearing",
    "Check flat gaskets and o-rings whether they are \n damaged. If necessary clean and polish the running surface of the main spindle \n in the range of the o-rings and seal lips",
    "The coupling end should be covered with an \n installation sleeve to protect the o-rings and the seal lips. For an easy \n installation it is useful to grease the surface slightly",
    "To dismantle the mechanical seal, remove the \n slide ring and the spring from the main spindle by twisting it clockwise. \n Press counter ring with a plastic sleeve out of the casing"
   ]
  },
  {
   "type": "list",
   "items": [
    "Clean well every part of the pump",
    "Assembly every part in reverse sequence of \n disassembly",
    "After finishing the assembly of the pump it must \n be rotating by hand by hand from the coupling",
    "Re-alignment of the pump to the motor",
    "Re-grease the ball bearing from the lubricating \n nipple"
   ]
  },
  {
   "type": "paragraph",
   "text": "Pump gets too warm"
  },
  {
   "type": "paragraph",
   "text": "Radial shaft seal"
  },
  {
   "type": "paragraph",
   "text": "Temperature max. 80 C Suction pressure max. 0.5 bar"
  },
  {
   "type": "table",
   "rows": [
    [
     "041",
     "",
     "661",
     ""
    ],
    [
     "* 042",
     "",
     "* 817",
     ""
    ],
    [
     "074.1",
     "",
     "866",
     ""
    ],
    [
     "131",
     "",
     "868",
     ""
    ],
    [
     "134.3",
     "",
     "* 869",
     ""
    ],
    [
     "* 222.1",
     "",
     "884",
     ""
    ],
    [
     "* 222.2",
     "",
     "915.1",
     ""
    ],
    [
     "* 454",
     "",
     "915.2",
     ""
    ],
    [
     "* 457",
     "",
     "* 1037",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nCode: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Burner Mazout Pumps \n Fuel Oil unloading Pump\n KRAL - CZECH\nIntroduction\nThis document outlines the \ndetails equipment maintenance steps, required for burner mazout pumps this pump \nis used for supply the boiler with mazout. This inspection performed every two \nyears as indicated by major maintenance (P1-Y2) in the above title block.\nThe first draft initiated \nby eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa and revised \nby quality control eng. Samir Abd EL-Gelil at edec, accepted by general director \neng. M. Abd El-Salam and approved by eng. Michael Goerge. Head sector of Ayoun \nMoussa steam power station 2x320 MW.\nThis document accepted by eng. Samir Abd El Gilil EDEPC MPIS Coordinator and \n certified by accountant Mahmoud Mohamed Soliman admin. and financial \n inspection & quality control general director and supervisor of EDEPC \n inspection and quality control head sector.\nTechnical specification of \nBurner Mazout Pumps\nTechnical specification of fuel \noil unloading pumps PUMPS\nSafety Precautions\nA \n work permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks surrounding the work area is required.\nWear safety and healthy equipment as safety helmets shoes, gloves, etc\nIsolate the circuit breaker for the motor of this pump\nIsolate the electrical cable feeding of the motor of this pump\nThe pump must be isolated mechanically by closing suction and delivery valve\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, manual puller, Torque wrench\nSuitable lifting device feeler gauge\nHammer,\n Dial indicator\nWork to be Carried Out\nCheck the closing of the suction delivery. \n Heating steam valves.\nLet pump cool down to the ambient temperature.\nPrepare tank for catching liquid drain from pump \n by open plugs.\nDismount protection against accidental contact \n from the base plate.\nScrew off the bolts connected motor with \n foundation and move motor faraway.\nRemove coupling with removal device and remove \n key (866) also.\nMove pump vertical and remove pump casing (131) \n upwards.\nMark position of idler spindle and (661) and \n remove them.\nPress main spindle (669) with ball bearing out of \n flange cover (074)\nRemove circlip (869) and spacer (063)\nPress out ball bearing\nCheck flat gaskets and o-rings whether they are \n damaged. If necessary clean and polish the running surface of the main spindle \n in the range of the o-rings and seal lips\nThe coupling end should be covered with an \n installation sleeve to protect the o-rings and the seal lips. For an easy \n installation it is useful to grease the surface slightly\nTo dismantle the mechanical seal, remove the \n slide ring and the spring from the main spindle by twisting it clockwise. \n Press counter ring with a plastic sleeve out of the casing\nClean well every part of the pump\nAssembly every part in reverse sequence of \n disassembly\nAfter finishing the assembly of the pump it must \n be rotating by hand by hand from the coupling\nRe-alignment of the pump to the motor\nRe-grease the ball bearing from the lubricating \n nipple\nPump gets too warm\nRadial shaft seal\nTemperature max. 80 C Suction pressure max. 0.5 bar\n\nLocation: Pump \nCode: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-008-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/P-008-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/P-008-02.jpg",
   "alt": ""
  }
 ]
}