{
 "id": "gen-docs-boilers-p-080-r0-htm",
 "doc_number": "P-080-R0",
 "title_en": "P-080-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-080-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:"
  },
  {
   "type": "paragraph",
   "text": "Condensate Transfer Pump"
  },
  {
   "type": "paragraph",
   "text": "Centrifugal Pump"
  },
  {
   "type": "paragraph",
   "text": "Worthington, \n Goulds"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the\nequipment inspection checklist I1, which must be performed every month as indicated by \nM1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The two condensate transfer P/Ps\n(2 per unit) move the collected condensate in condensate tank to condensate return header to\nreboiler feed tank the Mazout day tank suction heater\ndrain to the day tank area condensate tank from which two condensate transfer P/Ps discharge to reboiler feed tank"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director \neng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS."
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh Soliman Shousha: \n CEPC quality control director, and certified by eng. Afaf Ebrahim \n El-Dib: CEPC inspection & quality control's Head Sector and MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Work order must be issued and the\nqualified maintenance staff should the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes, gloves\n etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker of pump\nmotor"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminals of\nmotor"
  },
  {
   "type": "paragraph",
   "text": "The pump must be isolated by\nclosing delivery valves"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued and the\nqualified maintenance staff should the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety helmet, shoes, gloves\n etc.",
    "Isolate the circuit breaker of pump\nmotor",
    "Disconnect electric terminals of\nmotor",
    "The pump must be isolated by\nclosing delivery valves"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Standard complete tool set."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check mechanical seal for leakage, \nchange the mechanical seal if needed."
  },
  {
   "type": "paragraph",
   "text": "Check for \nunusual noise vibration and repair the cause of the vibration by checking the \nalignment between the motor and the pump."
  },
  {
   "type": "paragraph",
   "text": "Check for excessive vibration."
  },
  {
   "type": "paragraph",
   "text": "Check \npump discharge press received\nvalves."
  },
  {
   "type": "paragraph",
   "text": "Check for abnormal noise \nand repair the internal parts of the pump or check the motor."
  },
  {
   "type": "paragraph",
   "text": "Tighten all\nloose\nbolts."
  },
  {
   "type": "paragraph",
   "text": "Inspect the propeller and impeller \nand ground or clean and then make the balance if needed."
  },
  {
   "type": "paragraph",
   "text": "Change \npump gasket."
  },
  {
   "type": "list",
   "items": [
    "Check mechanical seal for leakage, \nchange the mechanical seal if needed.",
    "Check for \nunusual noise vibration and repair the cause of the vibration by checking the \nalignment between the motor and the pump.",
    "Check for excessive vibration.",
    "Check \npump discharge press received\nvalves.",
    "Check for abnormal noise \nand repair the internal parts of the pump or check the motor.",
    "Tighten all\nloose\nbolts.",
    "Inspect the propeller and impeller \nand ground or clean and then make the balance if needed.",
    "Change \npump gasket."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\nCondensate Transfer Pump\nCentrifugal Pump\nWorthington, \n Goulds\nIntroduction\nThis document outlines the\nequipment inspection checklist I1, which must be performed every month as indicated by \nM1 in the title block.\nThe two condensate transfer P/Ps\n(2 per unit) move the collected condensate in condensate tank to condensate return header to\nreboiler feed tank the Mazout day tank suction heater\ndrain to the day tank area condensate tank from which two condensate transfer P/Ps discharge to reboiler feed tank\nThe first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director \neng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.\nThis document revised by eng. Nageh Soliman Shousha: \n CEPC quality control director, and certified by eng. Afaf Ebrahim \n El-Dib: CEPC inspection & quality control's Head Sector and MPIS coordinator.\nSafety Precautions\nWork order must be issued and the\nqualified maintenance staff should the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker of pump\nmotor\nDisconnect electric terminals of\nmotor\nThe pump must be isolated by\nclosing delivery valves\nWork order must be issued and the\nqualified maintenance staff should the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker of pump\nmotor\nDisconnect electric terminals of\nmotor\nThe pump must be isolated by\nclosing delivery valves\nTools and Equipment\nStandard complete tool set.\nWork to be Carried Out\nCheck mechanical seal for leakage, \nchange the mechanical seal if needed.\nCheck for \nunusual noise vibration and repair the cause of the vibration by checking the \nalignment between the motor and the pump.\nCheck for excessive vibration.\nCheck \npump discharge press received\nvalves.\nCheck for abnormal noise \nand repair the internal parts of the pump or check the motor.\nTighten all\nloose\nbolts.\nInspect the propeller and impeller \nand ground or clean and then make the balance if needed.\nChange \npump gasket.\nCheck mechanical seal for leakage, \nchange the mechanical seal if needed.\nCheck for \nunusual noise vibration and repair the cause of the vibration by checking the \nalignment between the motor and the pump.\nCheck for excessive vibration.\nCheck \npump discharge press received\nvalves.\nCheck for abnormal noise \nand repair the internal parts of the pump or check the motor.\nTighten all\nloose\nbolts.\nInspect the propeller and impeller \nand ground or clean and then make the balance if needed.\nChange \npump gasket.\nLocation: Pump \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}