{
 "id": "gen-docs-boilers-p-089-r0-htm",
 "doc_number": "P-089-R0",
 "title_en": "P-089-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-089-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:"
  },
  {
   "type": "paragraph",
   "text": "Screw Pump for Mazout Oil"
  },
  {
   "type": "paragraph",
   "text": "SNH \n 440 ER46"
  },
  {
   "type": "paragraph",
   "text": "ALLWEILER, India"
  },
  {
   "type": "paragraph",
   "text": "Golds"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the equipment inspection I1, which must be performed on a monthly bases as indicated by M1 in the \n above title block."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification :"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Hesham Abd-Elmalek, tested by eng. Gamal El \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding \n the work area is required.",
    "Isolate the circuit breaker for the motor of the pump."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools set.",
    "Cleaning fluid, manual pullers ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Before Isolated the Pump mechanically \nand Electrically"
  },
  {
   "type": "paragraph",
   "text": "Check any noise or vibration in pump or motor."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from the pipe connection to the pump."
  },
  {
   "type": "paragraph",
   "text": "Check the amount of leakage from mechanical seal, < 50 drop/sec."
  },
  {
   "type": "paragraph",
   "text": "Check the safety valve of the pump."
  },
  {
   "type": "paragraph",
   "text": "Check the pressure of the pump delivery."
  },
  {
   "type": "paragraph",
   "text": "Check the temperature of bearing house."
  },
  {
   "type": "list",
   "items": [
    "Check any noise or vibration in pump or motor.",
    "Check any leakage from the pipe connection to the pump.",
    "Check the amount of leakage from mechanical seal, < 50 drop/sec.",
    "Check the safety valve of the pump.",
    "Check the pressure of the pump delivery.",
    "Check the temperature of bearing house."
   ]
  },
  {
   "type": "list",
   "items": [
    "Check the coupling and flexible part.",
    "Check the mechanical seal leakage.",
    "Re grease ball bearing.",
    "Check alignment between pump and motor.",
    "Retighten the bolts connected pump and motor with foundation.",
    "Clean the pump"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nDesignation: Tested by: Signature: \nLast Test Date:\nApproved by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\nScrew Pump for Mazout Oil\nSNH \n 440 ER46\nALLWEILER, India\nGolds\nIntroduction\nThis document out lines the equipment inspection I1, which must be performed on a monthly bases as indicated by M1 in the \n above title block.\nTechnical Specification :\nThe first draft initiated by eng. Hesham Abd-Elmalek, tested by eng. Gamal El \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding \n the work area is required.\nIsolate the circuit breaker for the motor of the pump.\nTools and Equipment\nComplete maintenance tools set.\nCleaning fluid, manual pullers .\nWork to be Carried Out\nBefore Isolated the Pump mechanically \nand Electrically\nCheck any noise or vibration in pump or motor.\nCheck any leakage from the pipe connection to the pump.\nCheck the amount of leakage from mechanical seal, < 50 drop/sec.\nCheck the safety valve of the pump.\nCheck the pressure of the pump delivery.\nCheck the temperature of bearing house.\nCheck any noise or vibration in pump or motor.\nCheck any leakage from the pipe connection to the pump.\nCheck the amount of leakage from mechanical seal, < 50 drop/sec.\nCheck the safety valve of the pump.\nCheck the pressure of the pump delivery.\nCheck the temperature of bearing house.\nCheck the coupling and flexible part.\nCheck the mechanical seal leakage.\nRe grease ball bearing.\nCheck alignment between pump and motor.\nRetighten the bolts connected pump and motor with foundation.\nClean the pump\nLocation: Pump \nDesignation: Tested by: Signature: \nLast Test Date:\nApproved by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}