{
 "id": "gen-docs-boilers-p-090-r0-htm",
 "doc_number": "P-090-R0",
 "title_en": "P-090-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-090-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \n document out lines the major maintenance procedure P1, which must be performed \n every five years as indicated by Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The pump function is provided with the boilers required fuel and with required \n pressure."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification :"
  },
  {
   "type": "table",
   "rows": [
    [
     "Model no.",
     "SNH 440 ER46"
    ],
    [
     "Manufacture",
     "Allweiler Tushaco India"
    ],
    [
     "Capacity",
     "426 L/Min"
    ],
    [
     "Pressure",
     "24.5 Bar"
    ],
    [
     "Pump Speed",
     "1450 RPM"
    ],
    [
     "Power",
     "37 kw,380v,50Hz"
    ],
    [
     "No. of spindle",
     "3(one drive and two idler)"
    ],
    [
     "Shaft seal",
     "Mechanical seal"
    ],
    [
     "Bearing type",
     "6308 C3z ball bearing"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Hesham Abd-Elmalek, tested by eng. Gamal El \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding \n the work area is required.",
    "Isolate the circuit breaker for the motor of the pump.",
    "The pump must be isolated mechanically by closing delivery and suction valves.",
    "Isolate the steam heating valve and condensate valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools set.",
    "Cleaning fluid, manual pullers.",
    "Straight edge, rages.",
    "Small wire brush, filler gauge.",
    "Chain, lifting hock, dial gauge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Dismounting of Screw Pump"
  },
  {
   "type": "list",
   "items": [
    "Prior to commencing the dismounting.",
    "The following operations must be performed:",
    "Pinch off power supply cable to the motor.",
    "All valves (supply, delivery, steam and condensate) must be closed.",
    "Drain fluid by opening drain plug (use collecting tank)",
    "Let screw pump cool down to ambient temperature.",
    "Dismount motor if need, manometers and manometer lines and take their out.",
    "Dismount protection against accidental contact from the base plate."
   ]
  },
  {
   "type": "paragraph",
   "text": "Dismount of \nthe Cartridge Unit"
  },
  {
   "type": "list",
   "items": [
    "Screw off bolts (52) to dismount pumps cover non drive side (4) from pump \n casing (1) and take gasket (21) out.",
    "Screw off bolts (51) to dismount the cartridge unit pump from the pump casing \n (1) and then take it out.",
    "Remove gasket (21) and \"O\" ring (29)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Dismounting of the Bearing Cover and Bearing"
  },
  {
   "type": "list",
   "items": [
    "With draw coupling half from the driving spindle (12) use \n manual puller.",
    "Remove key (41) from the driving spindle (12).",
    "Remove cir clip (35) and spacer bush (16) from the driving \n spindle (12).",
    "Screw off bolts (54) to dismount bearing cover (5) from pump \n cover drive side (3).",
    "Pull bearing cover (5) over the spindle (12) by using manual \n puller. Then take gasket (22) = Note: stationary seal ring (83) remain \n in the bearing cover (5)",
    "Dismount circlip (37) from the bearing cover (5)",
    "Dismount groove ball bearing (34) from the bearing cover (5) \n by using manual puller and take care to avoid any damages to the stationary \n seal ring (83)",
    "Dismount supporting washer (36)"
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Dismount of the Mechanical Seal"
  },
  {
   "type": "list",
   "items": [
    "Dismount stationary seal ring (83) and \"O\" ring from the \n bearing cover (5).",
    "Dismount rotating part of mechanical seal(83) which \n consisting of rotating seal ring, casing, retaining profile washer, spring and \n valve spring plate over the driving spindle (12)",
    "Dismount spacer ring (80) and junk ring (81)."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Dismounting of the set of Spindle"
  },
  {
   "type": "list",
   "items": [
    "Screw off bolts (55) and dismount pump cover drive side \n (3) over the driving spindle (12).",
    "Remove gasket (24) and clean sealing surface.",
    "With draw set of spindle consisting of drive spindle (12) \n and two idler spindle (13) with the balance bushes (8) from the drive spindle \n (12)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and Changing of \nall part for the Pump"
  },
  {
   "type": "list",
   "items": [
    "Check all gaskets (21) & (22) & (24) and change damage gasket.",
    "Check \"O\" ring (29) and change it if need.",
    "Check all circlips (35) & (37) and change it if need",
    "Check the deep groove ball bearing (34) and change it if need",
    "Clean and repair the bearing house",
    "Check the stationary ring, rotating ring and \"O\" ring for mechanical seal (83) \n and change damage ring.",
    "Check the pump casing insert and spindle for mechanical wear and chemical \n corrosion and renew it if there is big clearance between spindles and insert.",
    "Check the two halfs of the coupling and its flexible parts and change it if \n need."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Assembly \nof the Pump"
  },
  {
   "type": "list",
   "items": [
    "Clean very well all parts of pump.",
    "Assembly every parts in reverse sequence of dismounting.",
    "After finishing the assembly of the pump, make alignment the pump with motor \n and rotating by hand from the coupling.",
    "Re- grease the ball bearing from the lubricating nipple.",
    "Return work permit and put it in a portion."
   ]
  },
  {
   "type": "paragraph",
   "text": "Starting \nof Pump"
  },
  {
   "type": "list",
   "items": [
    "Chick the direction of rotation before starting.",
    "Open the inlet and outlet valves.",
    "Open tracing steam for heating the pump.",
    "Check the alignment of the pump after heating."
   ]
  },
  {
   "type": "paragraph",
   "text": "During \nOperation"
  },
  {
   "type": "list",
   "items": [
    "Check the vibration and noisy",
    "Check the temperature of bearing",
    "Check the discharge pressure"
   ]
  },
  {
   "type": "paragraph",
   "text": "Parts of Pump"
  },
  {
   "type": "table",
   "rows": [
    [
     "Part no",
     "Denomination",
     "Part no",
     "Denomination",
     "Part no",
     "Denomination"
    ],
    [
     "1",
     "Pump casing",
     "23",
     "O-ring",
     "44",
     "Lock \n washer"
    ],
    [
     "2",
     "Pump casing insert",
     "24",
     "Gasket",
     "46",
     "Screw \n plug"
    ],
    [
     "3",
     "Pump cover, drive side",
     "25",
     "Joint \n washer",
     "47",
     "Screw plug"
    ],
    [
     "4",
     "Pump cover, non-drive \n side",
     "26",
     "Joint \n washer",
     "48",
     "Stop \n screw"
    ],
    [
     "5",
     "bearing housing",
     "27",
     "Joint \n washer",
     "49",
     "Screw \n plug"
    ],
    [
     "6",
     "Pump \n foot",
     "28",
     "Joint \n washer",
     "50",
     "Lubricating \n nipple"
    ],
    [
     "7",
     "Pump \n casing cover",
     "29",
     "O-ring",
     "51",
     "Socket \n head cap screw"
    ],
    [
     "8",
     "Balance \n bush",
     "32",
     "Gland \n packing ring",
     "52",
     "Socket \n head cap screw"
    ],
    [
     "9",
     "Gland",
     "34",
     "Groove \n ball bearing",
     "53",
     "Socket \n head cap screwv"
    ],
    [
     "10",
     "Greasing \n chamber disc",
     "35",
     "Circlip",
     "54",
     "Socket \n head cap screw"
    ],
    [
     "12",
     "Driving \n spindle",
     "36",
     "Supporting \n washer",
     "55",
     "Socket \n head cap screw"
    ],
    [
     "13",
     "Idler spindle",
     "37",
     "circlip",
     "56",
     "Spring \n dowel"
    ],
    [
     "16",
     "Spacer bush labyrinth \n ring\n (only with design E)",
     "38",
     "Stud bolt (with pump size \n 40 to 210) \n eyelet bolt (with pump size 280 to 1300)"
    ],
    [
     "19",
     "Valve spring",
     "39",
     "Hexagon \n nut",
     "57",
     "Hexagon \n screw"
    ],
    [
     "20",
     "Balance \n pipe",
     "40",
     "Ball \n valve",
     "80",
     "Spacer \n ring"
    ],
    [
     "21",
     "Gasket",
     "41",
     "Key",
     "81",
     "Junk \n ring"
    ],
    [
     "22",
     "Gasket",
     "42",
     "Straight pin",
     "82",
     "Spring \n dowel"
    ],
    [
     "",
     "",
     "",
     "",
     "83",
     "Mechanical \n seal"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: System \nCode: \n Last Test Date:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis \n document out lines the major maintenance procedure P1, which must be performed \n every five years as indicated by Y5 in the title block.\nThe pump function is provided with the boilers required fuel and with required \n pressure.\nTechnical Specification :\nModel no. | SNH 440 ER46\nManufacture | Allweiler Tushaco India\nCapacity | 426 L/Min\nPressure | 24.5 Bar\nPump Speed | 1450 RPM\nPower | 37 kw,380v,50Hz\nNo. of spindle | 3(one drive and two idler)\nShaft seal | Mechanical seal\nBearing type | 6308 C3z ball bearing\nThe first draft initiated by eng. Hesham Abd-Elmalek, tested by eng. Gamal El \n Eseily, reviewed by eng. Sobhey \n Abdel Haleem, approved by eng. Mohamed Sayed Abd El Ghaffar: general director \n of Al-Arish Power Station.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding \n the work area is required.\nIsolate the circuit breaker for the motor of the pump.\nThe pump must be isolated mechanically by closing delivery and suction valves.\nIsolate the steam heating valve and condensate valve.\nTools and Equipment\nComplete maintenance tools set.\nCleaning fluid, manual pullers.\nStraight edge, rages.\nSmall wire brush, filler gauge.\nChain, lifting hock, dial gauge.\nWork to be Carried Out\nDismounting of Screw Pump\nPrior to commencing the dismounting.\nThe following operations must be performed:\nPinch off power supply cable to the motor.\nAll valves (supply, delivery, steam and condensate) must be closed.\nDrain fluid by opening drain plug (use collecting tank)\nLet screw pump cool down to ambient temperature.\nDismount motor if need, manometers and manometer lines and take their out.\nDismount protection against accidental contact from the base plate.\nDismount of \nthe Cartridge Unit\nScrew off bolts (52) to dismount pumps cover non drive side (4) from pump \n casing (1) and take gasket (21) out.\nScrew off bolts (51) to dismount the cartridge unit pump from the pump casing \n (1) and then take it out.\nRemove gasket (21) and \"O\" ring (29).\nDismounting of the Bearing Cover and Bearing\nWith draw coupling half from the driving spindle (12) use \n manual puller.\nRemove key (41) from the driving spindle (12).\nRemove cir clip (35) and spacer bush (16) from the driving \n spindle (12).\nScrew off bolts (54) to dismount bearing cover (5) from pump \n cover drive side (3).\nPull bearing cover (5) over the spindle (12) by using manual \n puller. Then take gasket (22) = Note: stationary seal ring (83) remain \n in the bearing cover (5)\nDismount circlip (37) from the bearing cover (5)\nDismount groove ball bearing (34) from the bearing cover (5) \n by using manual puller and take care to avoid any damages to the stationary \n seal ring (83)\nDismount supporting washer (36)\nDismount of the Mechanical Seal\nDismount stationary seal ring (83) and \"O\" ring from the \n bearing cover (5).\nDismount rotating part of mechanical seal(83) which \n consisting of rotating seal ring, casing, retaining profile washer, spring and \n valve spring plate over the driving spindle (12)\nDismount spacer ring (80) and junk ring (81).\nDismounting of the set of Spindle\nScrew off bolts (55) and dismount pump cover drive side \n (3) over the driving spindle (12).\nRemove gasket (24) and clean sealing surface.\nWith draw set of spindle consisting of drive spindle (12) \n and two idler spindle (13) with the balance bushes (8) from the drive spindle \n (12).\nInspection and Changing of \nall part for the Pump\nCheck all gaskets (21) & (22) & (24) and change damage gasket.\nCheck \"O\" ring (29) and change it if need.\nCheck all circlips (35) & (37) and change it if need\nCheck the deep groove ball bearing (34) and change it if need\nClean and repair the bearing house\nCheck the stationary ring, rotating ring and \"O\" ring for mechanical seal (83) \n and change damage ring.\nCheck the pump casing insert and spindle for mechanical wear and chemical \n corrosion and renew it if there is big clearance between spindles and insert.\nCheck the two halfs of the coupling and its flexible parts and change it if \n need.\nAssembly \nof the Pump\nClean very well all parts of pump.\nAssembly every parts in reverse sequence of dismounting.\nAfter finishing the assembly of the pump, make alignment the pump with motor \n and rotating by hand from the coupling.\nRe- grease the ball bearing from the lubricating nipple.\nReturn work permit and put it in a portion.\nStarting \nof Pump\nChick the direction of rotation before starting.\nOpen the inlet and outlet valves.\nOpen tracing steam for heating the pump.\nCheck the alignment of the pump after heating.\nDuring \nOperation\nCheck the vibration and noisy\nCheck the temperature of bearing\nCheck the discharge pressure\nParts of Pump\nPart no | Denomination | Part no | Denomination | Part no | Denomination\n1 | Pump casing | 23 | O-ring | 44 | Lock \n washer\n2 | Pump casing insert | 24 | Gasket | 46 | Screw \n plug\n3 | Pump cover, drive side | 25 | Joint \n washer | 47 | Screw plug\n4 | Pump cover, non-drive \n side | 26 | Joint \n washer | 48 | Stop \n screw\n5 | bearing housing | 27 | Joint \n washer | 49 | Screw \n plug\n6 | Pump \n foot | 28 | Joint \n washer | 50 | Lubricating \n nipple\n7 | Pump \n casing cover | 29 | O-ring | 51 | Socket \n head cap screw\n8 | Balance \n bush | 32 | Gland \n packing ring | 52 | Socket \n head cap screw\n9 | Gland | 34 | Groove \n ball bearing | 53 | Socket \n head cap screwv\n10 | Greasing \n chamber disc | 35 | Circlip | 54 | Socket \n head cap screw\n12 | Driving \n spindle | 36 | Supporting \n washer | 55 | Socket \n head cap screw\n13 | Idler spindle | 37 | circlip | 56 | Spring \n dowel\n16 | Spacer bush labyrinth \n ring\n (only with design E) | 38 | Stud bolt (with pump size \n 40 to 210) \n eyelet bolt (with pump size 280 to 1300)\n19 | Valve spring | 39 | Hexagon \n nut | 57 | Hexagon \n screw\n20 | Balance \n pipe | 40 | Ball \n valve | 80 | Spacer \n ring\n21 | Gasket | 41 | Key | 81 | Junk \n ring\n22 | Gasket | 42 | Straight pin | 82 | Spring \n dowel\n |  |  |  | 83 | Mechanical \n seal\nLocation: System \nCode: \n Last Test Date:\nChecked by: \nSignature: Tested Date: \nApproved by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-090-r0.jpg",
   "alt": ""
  }
 ]
}