{
 "id": "gen-docs-boilers-p-129-r0-htm",
 "doc_number": "P-129-R0",
 "title_en": "P-129-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/p-129-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Fire Fighting Pump \n Motor Driven\n TD 200"
  },
  {
   "type": "paragraph",
   "text": "A \n Sterling \n Company\n USA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection I1, which must be\nperformed on monthly bases as indicated by M1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.Mahmoud Haragy, \nreviewed by director eng. Gamal Arafa, revised by \neng. Samir Abd El-Gelil: EDEPC \n inspection & \nquality control general director, tested by \neng.Khaled Mohamed Ibrahem, accepted by general director eng. Mahmoud EL-Nakib, \nand approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power \nStation 2x320MW."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Technical Specification of \nJockey Pump"
  },
  {
   "type": "paragraph",
   "text": "Setting:"
  },
  {
   "type": "paragraph",
   "text": "Start"
  },
  {
   "type": "paragraph",
   "text": "170 PSI"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with caution marks surrounding the \n work area",
    "Wear your safety helmet, shoes.... etc",
    "Isolate the circuit breaker for the motor of this \n jockey pump.",
    "Isolate the electrical cable feeding the motor \n of this pump.",
    "The pump must be isolated mechanically by closing \n suction and delivery valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual puller"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device, feeler gauge"
  },
  {
   "type": "paragraph",
   "text": "Hammer, Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "Dial indicator."
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, manual puller",
    "Suitable lifting device, feeler gauge",
    "Hammer, Torque wrench",
    "Dial indicator."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check the main bearing \ntemperature."
  },
  {
   "type": "list",
   "items": [
    "Check the main bearing \ntemperature.",
    "Check the pump for smooth operation",
    "Check all anchor bolts and support steel fasteners bolts, and tighten if \n necessary",
    "Check pump packing leakage and adjust as required",
    "Examine pump housing for signs of wear.",
    "Examine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals",
    "Regrease pump bearing with mobilux 2 ( 0.13 KG )",
    "Check pump packing and replace as required.",
    "Check bearing seals and replace as required.",
    "Tighten all hold down bolts in pump housing.",
    "Check coupling alignment"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Fire Fighting Pump \n Motor Driven\n TD 200\nA \n Sterling \n Company\n USA\nIntroduction\nThis \ndocument outlines the equipment inspection I1, which must be\nperformed on monthly bases as indicated by M1 in the above title block.\nThe first draft initiated by eng.Mahmoud Haragy, \nreviewed by director eng. Gamal Arafa, revised by \neng. Samir Abd El-Gelil: EDEPC \n inspection & \nquality control general director, tested by \neng.Khaled Mohamed Ibrahem, accepted by general director eng. Mahmoud EL-Nakib, \nand approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power \nStation 2x320MW.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC inspection & quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman \n EDEPC admin. & financial inspection, and quality control general director and \nsupervisor of inspection & quality control head sector.\nTechnical Specification of \nJockey Pump\nSetting:\nStart\n170 PSI\nSafety Precautions\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with caution marks surrounding the \n work area\nWear your safety helmet, shoes.... etc\nIsolate the circuit breaker for the motor of this \n jockey pump.\nIsolate the electrical cable feeding the motor \n of this pump.\nThe pump must be isolated mechanically by closing \n suction and delivery valves.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, manual puller\nSuitable lifting device, feeler gauge\nHammer, Torque wrench\nDial indicator.\nComplete maintenance tool set.\nCleaning fluid, manual puller\nSuitable lifting device, feeler gauge\nHammer, Torque wrench\nDial indicator.\nWork to be Carried Out\nCheck the main bearing \ntemperature.\nCheck the main bearing \ntemperature.\nCheck the pump for smooth operation\nCheck all anchor bolts and support steel fasteners bolts, and tighten if \n necessary\nCheck pump packing leakage and adjust as required\nExamine pump housing for signs of wear.\nExamine bearings and couplings and make adjustments or replacements where \n necessary. Give particular attention to bearing seals\nRegrease pump bearing with mobilux 2 ( 0.13 KG )\nCheck pump packing and replace as required.\nCheck bearing seals and replace as required.\nTighten all hold down bolts in pump housing.\nCheck coupling alignment\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}