{
 "id": "gen-docs-boilers-p-132-r0-htm",
 "doc_number": "P-132-R0",
 "title_en": "P-132-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-132-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Fire Fighting Pump"
  },
  {
   "type": "paragraph",
   "text": "JOCKEY Pump \n A Sterling Company\n USA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the details equipment \ninspection I1, which must be performed on an annually bases as indicated by Y1 in \nthe above title block. This pump is used for fire fighting."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mahmoud Haragy, \nreviewed by director eng. Gamal Arafa, revised by EDEPC inspection & quality control eng. Samir Abd El-Gelil, \naccepted by general director eng. Mahmoud El-Nakieb and approved by eng \nTarek Youssef Head Sector of Ayoun Moussa Steam Power Station 2x320MW."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abd El Gilil; \n EDEPC inspection & quality control's general director, MPIS coordinator, and certified by accountant Mahmoud Soliman \n EDEPC admin & financial inspection & quality control's general director and \n supervisor of inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Jockey Pump"
  },
  {
   "type": "paragraph",
   "text": "Setting:"
  },
  {
   "type": "paragraph",
   "text": "Start"
  },
  {
   "type": "paragraph",
   "text": "180 PSI"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding the work \n area is required.",
    "Wear your safety and healthy equipment as safety \n helmet, shoes.... etc",
    "Isolate the circuit breaker for the motor of this \n jockey pump.",
    "Isolate the electrical cable feeding of the motor of \n this pump.",
    "The pump must be isolated mechanically by closing \n suction and delivery valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, manual puller"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device, feeler gauge"
  },
  {
   "type": "paragraph",
   "text": "Hammer, Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "Dial indicator"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, manual puller",
    "Suitable lifting device, feeler gauge",
    "Hammer, Torque wrench",
    "Dial indicator"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly \n (see figure 1)"
  },
  {
   "type": "list",
   "items": [
    "Remove the motor with its \n coupling half, remove the bolts holding pedestal (s1) \n to the bearing housing (99) and remove the pedestal.",
    "Remove the pump half \n coupling and key (46)",
    "Remove the bearing cap (4)",
    "Remove bearing lock washer (69) and bearing lock nut (22)",
    "Remove nuts and flat washers from the upper end of the bolts.",
    "Remove the bearing housing (99) by lifting it up ball bearing (18) will be \n removed from the shaft during this operation.",
    "Remove deflect (40) and spacing sleeve (14 B)",
    "Remove discharge casing (1D) with gland (17) and packing ring (13) by \n lifting the discharge casing vertically.",
    "Remove the shaft sleeve (14) for the packed pump",
    "Remove last stage impeller (2) stage casing (1F). O ring ( 1H ). \n diffuser (5) and impeller key (32)",
    "Repeat step 11 for as many stages as are supplied until all are removed .",
    "Lift shaft (6) with impeller hub sleeve (34) out of the suction casing (1 C)",
    "Check the condition of the bearing surface of both the impeller hub sleeve (34) and the bearing bushing (39) located in the suction casing (1C) \n the max. recommended diametric clearance between the OD of the two parts is \n (0.15 mm) if the clearance is exceeded first check clearance with a new \n impeller hub sleeve (34) it will be necessary to replace the bushing (39) one or both parts also must be replaced if the surfaces are badly scored \n or worn to replace bushing (39) it is necessary to destroy the bushing by \n a suitable means since it was installed with an adhesive into the suction \n casing (1C) after the bushing removal the bore in the suction casing is \n to be thoroughly cleaned and dried and the replacement bushing (39) is to be \n coated on the bottom end and on its OD with an \n adhesive.",
    "Clean all parts check for wear and damage check for damage to impeller hub \n surfaces if bearing (18) requires replacement drive out of the bearing \n housing (99)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Reassembly \n ( see figure 1 )"
  },
  {
   "type": "paragraph",
   "text": "All original parts to be re-used must have been \n thoroughly cleaned and checked. New parts must be thoroughly cleaned."
  },
  {
   "type": "paragraph",
   "text": "CAUTION: \n Surfaces where \"O\" rings seat must be cleaned and free of burrs. Assembly \n starts at the suction end of the pump. The suction casing (1C) with a checked \n and usable bushing (39) in place is placed on its base for assembly of the \n pump vertically from upper surface."
  },
  {
   "type": "list",
   "items": [
    "Thread impeller hub sleeve (34) on the lower end \n of the shaft (6) a tier applying an adhesive like Loctite type 270 to the \n threads to secure the sleeve against loosening. Note that the thread is left \n hand. Thread the impeller hub sleeve (34) up fully against the shoulder of \n the shaft.",
    "Install the first stage impeller key (32) and \n impeller (2) on the shaft.",
    "Insert the shaft (4) \n with the impeller (2) and sleeve (34) just installed into the bearing \n bushing (39) in the suction casing (1C) using a small amount of bearing \n grease on both the outside diameter of the sleeve (34) and the wearring \n surface of the impeller (2).",
    "Install the first intermediate stage casing.(1F) with its O ring (1H)",
    "Repeat the installation \n of each \n succeeding stage with its impeller key, impeller, intermediate stage casing \n diffuser and \"0\" ring until all stages have been installed. The discharge \n casing (ID) is next installed being sure that the shaft sleeve key (32A) has \n first been installed in the shaft (6). Position the discharge casing with \n its number no/./.le in the correct position with respect to the suction no/./le. \n Install the shaft sleeve (14}or (14F) with its \"O\" ring (14E).",
    "Install either the packing rings if not split or \n the rotary for the mechanical seal followed by the gland or the mechanical \n seal flange with stationary element.",
    "Install spacing sleeve (14B) with its deflector \n (40). Reinstall bearing housing, (99) with ball bearing (18).",
    "Install tie bolts with their nuts and flat \n washers and tighten loosely.",
    "Install bearing lock washer (69) and bearing lock \n nut (22). L'sing \n the keyway in the shaft to prevent rotation. Tighten the bearing lock nut \n (22) securely so that all parts on the shaft are tightly abutted to each \n other. Position a tang of the lock washer (69) in one of the lock nut \n grooves to lock the nut in position.",
    "Install bearing cap (41) with its cap screws.",
    "Install pedestal (81) on bearing housing (99), and re-install the motor and shaft couplings as covered by coupling \n installation instructions.",
    "Now tighten the tie bolts diagonally, never in \n sequence. to the torque values shown in the fastener \n torque values table."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Parts \n List type THV with \n Packing Multistage Pump"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Fire Fighting Pump\nJOCKEY Pump \n A Sterling Company\n USA\nIntroduction\nThis document outlines the details equipment \ninspection I1, which must be performed on an annually bases as indicated by Y1 in \nthe above title block. This pump is used for fire fighting.\nThe first draft initiated by eng. Mahmoud Haragy, \nreviewed by director eng. Gamal Arafa, revised by EDEPC inspection & quality control eng. Samir Abd El-Gelil, \naccepted by general director eng. Mahmoud El-Nakieb and approved by eng \nTarek Youssef Head Sector of Ayoun Moussa Steam Power Station 2x320MW.\nThis document accepted by eng. Samir Abd El Gilil; \n EDEPC inspection & quality control's general director, MPIS coordinator, and certified by accountant Mahmoud Soliman \n EDEPC admin & financial inspection & quality control's general director and \n supervisor of inspection & quality control's head sector.\nTechnical Specification of Jockey Pump\nSetting:\nStart\n180 PSI\nSafety Precautions\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work \n area is required.\nWear your safety and healthy equipment as safety \n helmet, shoes.... etc\nIsolate the circuit breaker for the motor of this \n jockey pump.\nIsolate the electrical cable feeding of the motor of \n this pump.\nThe pump must be isolated mechanically by closing \n suction and delivery valves.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, manual puller\nSuitable lifting device, feeler gauge\nHammer, Torque wrench\nDial indicator\nComplete maintenance tool set.\nCleaning fluid, manual puller\nSuitable lifting device, feeler gauge\nHammer, Torque wrench\nDial indicator\nWork to be Carried Out\nDisassembly \n (see figure 1)\nRemove the motor with its \n coupling half, remove the bolts holding pedestal (s1) \n to the bearing housing (99) and remove the pedestal.\nRemove the pump half \n coupling and key (46)\nRemove the bearing cap (4)\nRemove bearing lock washer (69) and bearing lock nut (22)\nRemove nuts and flat washers from the upper end of the bolts.\nRemove the bearing housing (99) by lifting it up ball bearing (18) will be \n removed from the shaft during this operation.\nRemove deflect (40) and spacing sleeve (14 B)\nRemove discharge casing (1D) with gland (17) and packing ring (13) by \n lifting the discharge casing vertically.\nRemove the shaft sleeve (14) for the packed pump\nRemove last stage impeller (2) stage casing (1F). O ring ( 1H ). \n diffuser (5) and impeller key (32)\nRepeat step 11 for as many stages as are supplied until all are removed .\nLift shaft (6) with impeller hub sleeve (34) out of the suction casing (1 C)\nCheck the condition of the bearing surface of both the impeller hub sleeve (34) and the bearing bushing (39) located in the suction casing (1C) \n the max. recommended diametric clearance between the OD of the two parts is \n (0.15 mm) if the clearance is exceeded first check clearance with a new \n impeller hub sleeve (34) it will be necessary to replace the bushing (39) one or both parts also must be replaced if the surfaces are badly scored \n or worn to replace bushing (39) it is necessary to destroy the bushing by \n a suitable means since it was installed with an adhesive into the suction \n casing (1C) after the bushing removal the bore in the suction casing is \n to be thoroughly cleaned and dried and the replacement bushing (39) is to be \n coated on the bottom end and on its OD with an \n adhesive.\nClean all parts check for wear and damage check for damage to impeller hub \n surfaces if bearing (18) requires replacement drive out of the bearing \n housing (99)\nReassembly \n ( see figure 1 )\nAll original parts to be re-used must have been \n thoroughly cleaned and checked. New parts must be thoroughly cleaned.\nCAUTION: \n Surfaces where \"O\" rings seat must be cleaned and free of burrs. Assembly \n starts at the suction end of the pump. The suction casing (1C) with a checked \n and usable bushing (39) in place is placed on its base for assembly of the \n pump vertically from upper surface.\nThread impeller hub sleeve (34) on the lower end \n of the shaft (6) a tier applying an adhesive like Loctite type 270 to the \n threads to secure the sleeve against loosening. Note that the thread is left \n hand. Thread the impeller hub sleeve (34) up fully against the shoulder of \n the shaft.\nInstall the first stage impeller key (32) and \n impeller (2) on the shaft.\nInsert the shaft (4) \n with the impeller (2) and sleeve (34) just installed into the bearing \n bushing (39) in the suction casing (1C) using a small amount of bearing \n grease on both the outside diameter of the sleeve (34) and the wearring \n surface of the impeller (2).\nInstall the first intermediate stage casing.(1F) with its O ring (1H)\nRepeat the installation \n of each \n succeeding stage with its impeller key, impeller, intermediate stage casing \n diffuser and \"0\" ring until all stages have been installed. The discharge \n casing (ID) is next installed being sure that the shaft sleeve key (32A) has \n first been installed in the shaft (6). Position the discharge casing with \n its number no/./.le in the correct position with respect to the suction no/./le. \n Install the shaft sleeve (14}or (14F) with its \"O\" ring (14E).\nInstall either the packing rings if not split or \n the rotary for the mechanical seal followed by the gland or the mechanical \n seal flange with stationary element.\nInstall spacing sleeve (14B) with its deflector \n (40). Reinstall bearing housing, (99) with ball bearing (18).\nInstall tie bolts with their nuts and flat \n washers and tighten loosely.\nInstall bearing lock washer (69) and bearing lock \n nut (22). L'sing \n the keyway in the shaft to prevent rotation. Tighten the bearing lock nut \n (22) securely so that all parts on the shaft are tightly abutted to each \n other. Position a tang of the lock washer (69) in one of the lock nut \n grooves to lock the nut in position.\nInstall bearing cap (41) with its cap screws.\nInstall pedestal (81) on bearing housing (99), and re-install the motor and shaft couplings as covered by coupling \n installation instructions.\nNow tighten the tie bolts diagonally, never in \n sequence. to the torque values shown in the fastener \n torque values table.\nLocation: Pump \nDesignation: Tested by: Signature: \nTest Date:\nParts \n List type THV with \n Packing Multistage Pump",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/P-132-01.jpg",
   "alt": ""
  }
 ]
}