{
 "id": "gen-docs-boilers-p-183-r0-htm",
 "doc_number": "P-183-R0",
 "title_en": "P-183-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-183-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, to be performed \non an annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This pump is used to transfer the coolant water from the river \nnile to the condenser for condensing the steam from turbine to condensate water."
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications"
  },
  {
   "type": "table",
   "rows": [
    [
     "Type of pump",
     ":",
     "Single stages - vertical shaft pump"
    ],
    [
     "Type conveyed",
     ":",
     "Clean water"
    ],
    [
     "Capacity",
     ":",
     "3777 L/s."
    ],
    [
     "Discharge pressure",
     ":",
     "1 Bar"
    ],
    [
     "Power required",
     ":",
     "426 KW"
    ],
    [
     "Speed",
     ":",
     "422 RPM"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Mohamed Abdel Azeem, reviewed by eng. Ahmed \nFathy, tested by eng. Mamdouh Ghazy, revised by eng. Samir Abdel Gelil: EDEPC \ninspection and quality control general director, accepted by eng. Mohamed Farag \nAnan: general manager, and approved by eng. Mohamed El-Sarrag: head sector of \nDamietta (3x135MW) PS."
  },
  {
   "type": "paragraph",
   "text": "This document is accepted by eng. \nSamir Abdel Gilel: EDEPC inspection and quality control general director & MPIS \ncoordinator, and certified by accountant Mahmoud Mohamed Soliman; EDEPC \nplanning \nand financial prediction head sector and supervisor of \ninspection and quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area \n is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipments as safety healthy, \n safety shoes, ...etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the CB of the pump motor"
  },
  {
   "type": "paragraph",
   "text": "Isolate the pump mechanically by closing suction and delivery values"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear safety and healthy equipments as safety healthy, \n safety shoes, ...etc.",
    "Isolate the CB of the pump motor",
    "Isolate the pump mechanically by closing suction and delivery values"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, Rages,\n Grease"
  },
  {
   "type": "paragraph",
   "text": "Filler"
  },
  {
   "type": "paragraph",
   "text": "Vibrometer"
  },
  {
   "type": "paragraph",
   "text": "Dial indicator"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, Rages,\n Grease",
    "Filler",
    "Vibrometer",
    "Dial indicator"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Pump in Operation"
  },
  {
   "type": "paragraph",
   "text": "Measure vibration level \nfor bearing and compare it with the setting values, then analyze it and \ndetermine what to do (if it is needed)"
  },
  {
   "type": "paragraph",
   "text": "Check discharge, pressure \nand compare it with the setting values then replace the worn-out components (if \nit is needed)"
  },
  {
   "type": "list",
   "items": [
    "Measure vibration level \nfor bearing and compare it with the setting values, then analyze it and \ndetermine what to do (if it is needed)",
    "Check discharge, pressure \nand compare it with the setting values then replace the worn-out components (if \nit is needed)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Pump out of Operation"
  },
  {
   "type": "paragraph",
   "text": "Check the alignment and \ncompare with the setting values."
  },
  {
   "type": "paragraph",
   "text": "Check bolts fixation, then \nre-tight it (if it is needed)."
  },
  {
   "type": "paragraph",
   "text": "Grease the bearings of the \npump."
  },
  {
   "type": "paragraph",
   "text": "Check the \nleakage from the glands and flanges and treat it."
  },
  {
   "type": "paragraph",
   "text": "Change the packing seal \nbetween the shaft and the wear ring"
  },
  {
   "type": "paragraph",
   "text": "Check the pump casing \nagainst rust and re-paint."
  },
  {
   "type": "list",
   "items": [
    "Check the alignment and \ncompare with the setting values.",
    "Check bolts fixation, then \nre-tight it (if it is needed).",
    "Grease the bearings of the \npump.",
    "Check the \nleakage from the glands and flanges and treat it.",
    "Change the packing seal \nbetween the shaft and the wear ring",
    "Check the pump casing \nagainst rust and re-paint."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record \nData Sheet MRDS"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Setting Value",
     "Unit",
     "Before Inspection",
     "After\n Inspection",
     "Remark"
    ],
    [
     "Vibration",
     "2",
     "mm/sec",
     "",
     "",
     ""
    ],
    [
     "Discharge",
     "3777",
     "L/sec",
     "",
     "",
     ""
    ],
    [
     "Pressure",
     "1",
     "Bar",
     "",
     "",
     ""
    ],
    [
     "Alignment",
     "Radial = 0.05 \n Axial = 0.02",
     "mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, to be performed \non an annually bases as indicated by Y1 in the title block.\nThis pump is used to transfer the coolant water from the river \nnile to the condenser for condensing the steam from turbine to condensate water.\nTechnical Specifications\nType of pump | : | Single stages - vertical shaft pump\nType conveyed | : | Clean water\nCapacity | : | 3777 L/s.\nDischarge pressure | : | 1 Bar\nPower required | : | 426 KW\nSpeed | : | 422 RPM\nThe first draft is initiated by eng. Mohamed Abdel Azeem, reviewed by eng. Ahmed \nFathy, tested by eng. Mamdouh Ghazy, revised by eng. Samir Abdel Gelil: EDEPC \ninspection and quality control general director, accepted by eng. Mohamed Farag \nAnan: general manager, and approved by eng. Mohamed El-Sarrag: head sector of \nDamietta (3x135MW) PS.\nThis document is accepted by eng. \nSamir Abdel Gilel: EDEPC inspection and quality control general director & MPIS \ncoordinator, and certified by accountant Mahmoud Mohamed Soliman; EDEPC \nplanning \nand financial prediction head sector and supervisor of \ninspection and quality control head sector.\nSafety Precautions\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area \n is required.\nWear safety and healthy equipments as safety healthy, \n safety shoes, ...etc.\nIsolate the CB of the pump motor\nIsolate the pump mechanically by closing suction and delivery values\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area \n is required.\nWear safety and healthy equipments as safety healthy, \n safety shoes, ...etc.\nIsolate the CB of the pump motor\nIsolate the pump mechanically by closing suction and delivery values\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, Rages,\n Grease\nFiller\nVibrometer\nDial indicator\nComplete maintenance tool set\nCleaning fluid, Rages,\n Grease\nFiller\nVibrometer\nDial indicator\nWork to be Carried Out\nPump in Operation\nMeasure vibration level \nfor bearing and compare it with the setting values, then analyze it and \ndetermine what to do (if it is needed)\nCheck discharge, pressure \nand compare it with the setting values then replace the worn-out components (if \nit is needed)\nMeasure vibration level \nfor bearing and compare it with the setting values, then analyze it and \ndetermine what to do (if it is needed)\nCheck discharge, pressure \nand compare it with the setting values then replace the worn-out components (if \nit is needed)\nPump out of Operation\nCheck the alignment and \ncompare with the setting values.\nCheck bolts fixation, then \nre-tight it (if it is needed).\nGrease the bearings of the \npump.\nCheck the \nleakage from the glands and flanges and treat it.\nChange the packing seal \nbetween the shaft and the wear ring\nCheck the pump casing \nagainst rust and re-paint.\nCheck the alignment and \ncompare with the setting values.\nCheck bolts fixation, then \nre-tight it (if it is needed).\nGrease the bearings of the \npump.\nCheck the \nleakage from the glands and flanges and treat it.\nChange the packing seal \nbetween the shaft and the wear ring\nCheck the pump casing \nagainst rust and re-paint.\nMRDS Maintenance Record \nData Sheet MRDS\nItem | Setting Value | Unit | Before Inspection | After\n Inspection | Remark\nVibration | 2 | mm/sec |  |  | \nDischarge | 3777 | L/sec |  |  | \nPressure | 1 | Bar |  |  | \nAlignment | Radial = 0.05 \n Axial = 0.02 | mm |  |  | \nLocation: Pump \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}