{
 "id": "gen-docs-boilers-p-185-r0-htm",
 "doc_number": "P-185-R0",
 "title_en": "P-185-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-185-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines \nthe equipment inspection\nI1, to be performed on an \nannually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This pump transfers the condensate from the hot \nwell of condenser to the condensate pre-heaters then to the deaerator then to \nthe feed tank."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Type of pump",
     "Multi stages \n vertical centrifugal (VB 31012) (8 stages)"
    ],
    [
     "Type of fluid",
     "Condensate \n water."
    ],
    [
     "Type of bearing",
     "Ball bearing \n (7316)."
    ],
    [
     "Flow rate",
     "6150 lit / Min."
    ],
    [
     "Discharge \n pressure",
     "15.3 kg/ cm2."
    ],
    [
     "Speed",
     "1475 RPM."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft is \ninitiated by eng. Mohamed Abdel Azeem, tested by eng. Mamdouh Ghazy, reviewed by \neng. Ahmed Fathy, revised by inspection and quality control at EDEPC the \ncoordinator of MPIS documents eng. Samir Abdel Gelil, accepted by general \nmanager eng. Mohamed Farg Anan, and approved by eng. Mohamed Elsarrag: head \nsector of Damietta PS3x135MW."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng.\n Samir Abdel Gilel: EDEPC \n inspection and \n quality control general director & MPIS coordinator, and \n certified by accountant: Mahmoud Mohamed Soliman EDEPC admin. & financial \n prediction head sector and supervisor of inspection & \n quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area \n is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipments as safety healthy, \n safety shoes, ...etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear safety and healthy equipments as safety healthy, \n safety shoes, ...etc.",
    "Isolate the CB of \n the pump motor.",
    "Isolate the pump \n mechanically by closing suction and delivery valves.",
    "Be sure pump must \n be completely\n drained."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete \n maintenance tool set.",
    "Cleaning fluid, \n Grease, Rags",
    "Feeler gauge & \n dial indicator.",
    "Dial indicator, \n Vibrometer."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Pump in Service"
  },
  {
   "type": "list",
   "items": [
    "Measure vibration level for bearing and compare it with the setting values, \n then analyze it and determine what to do [if it is needed].",
    "Check discharge, pressure and compare them with the setting values then \n replace the worn-out components [if it is needed]."
   ]
  },
  {
   "type": "paragraph",
   "text": "Pump \nout of Service"
  },
  {
   "type": "list",
   "items": [
    "Check the alignment and compare with the setting values.",
    "Check bolts fixation, then re-tight it [if it is needed].",
    "Grease the bearings of the pump.(type of grease is multi-purpose grease).",
    "Check the leakage from the glands and flanges and treat it.",
    "Change the packing seal between the shaft and the wear ring.",
    "Repaint the casing against rust."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Pump: \n Condensate Extraction Pump"
  },
  {
   "type": "paragraph",
   "text": "Type:\n Multi Stages Vertical Centrifugal Pump, VB 310 12"
  },
  {
   "type": "paragraph",
   "text": "Manufacturer: Guinard KSB - France"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Setting value",
     "Unit",
     "Before Inspection",
     "After Inspection",
     "Remark"
    ],
    [
     "Vibration",
     "2",
     "mm \n / Sec",
     "",
     "",
     ""
    ],
    [
     "Discharge",
     "6150",
     "Lit \n / Min",
     "",
     "",
     ""
    ],
    [
     "Pressure",
     "15.3",
     "Kg / cm2",
     "",
     "",
     ""
    ],
    [
     "Alignment",
     "Radial = 0.05\n Axial = 0.02",
     "mm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: \nPump Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nSignature: Tested Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines \nthe equipment inspection\nI1, to be performed on an \nannually bases as indicated by Y1 in the title block.\nThis pump transfers the condensate from the hot \nwell of condenser to the condensate pre-heaters then to the deaerator then to \nthe feed tank.\nTechnical Specification:\nType of pump | Multi stages \n vertical centrifugal (VB 31012) (8 stages)\nType of fluid | Condensate \n water.\nType of bearing | Ball bearing \n (7316).\nFlow rate | 6150 lit / Min.\nDischarge \n pressure | 15.3 kg/ cm2.\nSpeed | 1475 RPM.\nThe first draft is \ninitiated by eng. Mohamed Abdel Azeem, tested by eng. Mamdouh Ghazy, reviewed by \neng. Ahmed Fathy, revised by inspection and quality control at EDEPC the \ncoordinator of MPIS documents eng. Samir Abdel Gelil, accepted by general \nmanager eng. Mohamed Farg Anan, and approved by eng. Mohamed Elsarrag: head \nsector of Damietta PS3x135MW.\nThis document accepted by eng.\n Samir Abdel Gilel: EDEPC \n inspection and \n quality control general director & MPIS coordinator, and \n certified by accountant: Mahmoud Mohamed Soliman EDEPC admin. & financial \n prediction head sector and supervisor of inspection & \n quality control's head sector.\nSafety Precautions\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area \n is required.\nWear safety and healthy equipments as safety healthy, \n safety shoes, ...etc.\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area \n is required.\nWear safety and healthy equipments as safety healthy, \n safety shoes, ...etc.\nIsolate the CB of \n the pump motor.\nIsolate the pump \n mechanically by closing suction and delivery valves.\nBe sure pump must \n be completely\n drained.\nTools and Equipment\nComplete \n maintenance tool set.\nCleaning fluid, \n Grease, Rags\nFeeler gauge & \n dial indicator.\nDial indicator, \n Vibrometer.\nWork to be Carried Out\nPump in Service\nMeasure vibration level for bearing and compare it with the setting values, \n then analyze it and determine what to do [if it is needed].\nCheck discharge, pressure and compare them with the setting values then \n replace the worn-out components [if it is needed].\nPump \nout of Service\nCheck the alignment and compare with the setting values.\nCheck bolts fixation, then re-tight it [if it is needed].\nGrease the bearings of the pump.(type of grease is multi-purpose grease).\nCheck the leakage from the glands and flanges and treat it.\nChange the packing seal between the shaft and the wear ring.\nRepaint the casing against rust.\nMRDS Maintenance Record Data Sheet MRDS\nPump: \n Condensate Extraction Pump\nType:\n Multi Stages Vertical Centrifugal Pump, VB 310 12\nManufacturer: Guinard KSB - France\nItem | Setting value | Unit | Before Inspection | After Inspection | Remark\nVibration | 2 | mm \n / Sec |  |  | \nDischarge | 6150 | Lit \n / Min |  |  | \nPressure | 15.3 | Kg / cm2 |  |  | \nAlignment | Radial = 0.05\n Axial = 0.02 | mm |  |  | \nLocation: \nPump Code:\nChecked by: \nSignature: Tested Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}