{
 "id": "gen-docs-boilers-pcv-002-r0-htm",
 "doc_number": "PCV-002-R0",
 "title_en": "PCV-002-r0",
 "title_ar": "PCV-002-R0",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/PCV-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the\nequipment inspection I1, which must be prerformed every year as indicated \nby Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The function of the V/Vs is reducing station\nfor fuel gas which receiving from gas company by press. = 7 bar to 4 bar\nworking parallel durning normal operation"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, approved by eng. Gamal El-safoury, \naccepted by eng. Mohamed El-Tahawy Head sector\nof Shoubra El-Kheimah P.S., certified by eng Nageh Soliman Shousha Inspection \nand Quality Control Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Work order must be issued and the\nqualified maintenance staff should the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety helmet, \nsafety shoes, gloves\n etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate air instrument"
  },
  {
   "type": "paragraph",
   "text": "Purging lines by nitrogen and confirm\nthe vents is hydrocarbon free"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued and the\nqualified maintenance staff should the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety and health equipment as safety helmet, \nsafety shoes, gloves\n etc.",
    "Isolate air instrument",
    "Purging lines by nitrogen and confirm\nthe vents is hydrocarbon free"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Standard tool set, grease no: Mobilplex 47, packing φ= 19 mm"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Inspect \nthe internal parts (plug, cage, piston rings, seats) for wear, damage, \nerosion.....etc"
  },
  {
   "type": "paragraph",
   "text": "Repack \nthe valve"
  },
  {
   "type": "paragraph",
   "text": "Stroke the V/V with IMD (instrument mait department)"
  },
  {
   "type": "paragraph",
   "text": "Re-grease the isolation V/Vs and check\nthe gear box"
  },
  {
   "type": "list",
   "items": [
    "Inspect \nthe internal parts (plug, cage, piston rings, seats) for wear, damage, \nerosion.....etc",
    "Repack \nthe valve",
    "Stroke the V/V with IMD (instrument mait department)",
    "Re-grease the isolation V/Vs and check\nthe gear box"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the\nequipment inspection I1, which must be prerformed every year as indicated \nby Y1 in the title block.\nThe function of the V/Vs is reducing station\nfor fuel gas which receiving from gas company by press. = 7 bar to 4 bar\nworking parallel durning normal operation\nThe first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, approved by eng. Gamal El-safoury, \naccepted by eng. Mohamed El-Tahawy Head sector\nof Shoubra El-Kheimah P.S., certified by eng Nageh Soliman Shousha Inspection \nand Quality Control Coordinator.\nSafety Precautions\nWork order must be issued and the\nqualified maintenance staff should the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety and health equipment as safety helmet, \nsafety shoes, gloves\n etc.\nIsolate air instrument\nPurging lines by nitrogen and confirm\nthe vents is hydrocarbon free\nWork order must be issued and the\nqualified maintenance staff should the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety and health equipment as safety helmet, \nsafety shoes, gloves\n etc.\nIsolate air instrument\nPurging lines by nitrogen and confirm\nthe vents is hydrocarbon free\nTools and Equipment\nStandard tool set, grease no: Mobilplex 47, packing φ= 19 mm\nWork to be Carried Out\nInspect \nthe internal parts (plug, cage, piston rings, seats) for wear, damage, \nerosion.....etc\nRepack \nthe valve\nStroke the V/V with IMD (instrument mait department)\nRe-grease the isolation V/Vs and check\nthe gear box\nInspect \nthe internal parts (plug, cage, piston rings, seats) for wear, damage, \nerosion.....etc\nRepack \nthe valve\nStroke the V/V with IMD (instrument mait department)\nRe-grease the isolation V/Vs and check\nthe gear box\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "rows": [
    [
     "محطات\nالقوى",
     "الإجراء\nالفني"
    ]
   ],
   "truncated_rows": 0,
   "type": "table"
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل عام كما هو موضح بـ Y1 في خانة العنوان.",
   "type": "paragraph"
  },
  {
   "text": "وظيفة هذه الصمامات هي محطة تخفيض ضغط غاز الوقود الذي يُستلم من شركة الغاز بضغط = 7 bar إلى 4 bar، وتعمل بالتوازي أثناء التشغيل الطبيعي",
   "type": "paragraph"
  },
  {
   "text": "بدأ المسودة الأولى م. Ali El-Safoury، واختبرها م. Mohamed Anwar Ghazy، واعتمدها م. Gamal El-safoury، وقبلها م. Mohamed El-Tahawy رئيس قطاع محطة Shoubra El-Kheimah P.S.، وصدّق عليها م. Nageh Soliman Shousha منسق التفتيش ومراقبة الجودة.",
   "type": "paragraph"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "text": "يجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
   "type": "paragraph"
  },
  {
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
   "type": "paragraph"
  },
  {
   "text": "ارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.",
   "type": "paragraph"
  },
  {
   "text": "اعزل هواء الأجهزة",
   "type": "paragraph"
  },
  {
   "text": "طهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.",
    "اعزل هواء الأجهزة",
    "طهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات"
   ],
   "type": "list"
  },
  {
   "text": "أدوات ومعدات",
   "type": "paragraph"
  },
  {
   "items": [
    "طقم الأدوات القياسي، شحم رقم Mobilplex 47، حشوة φ= 19 mm"
   ],
   "type": "list"
  },
  {
   "text": "العمل الواجب تنفيذه",
   "type": "paragraph"
  },
  {
   "text": "فحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) من التآكل والتلف والنحر ... إلخ",
   "type": "paragraph"
  },
  {
   "text": "إعادة حشو الصمام",
   "type": "paragraph"
  },
  {
   "text": "اختبار شوط الصمام مع قسم صيانة الأجهزة IMD",
   "type": "paragraph"
  },
  {
   "text": "إعادة تشحيم صمامات العزل وفحص علبة التروس",
   "type": "paragraph"
  },
  {
   "items": [
    "فحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) من التآكل والتلف والنحر ... إلخ",
    "إعادة حشو الصمام",
    "اختبار شوط الصمام مع قسم صيانة الأجهزة IMD",
    "إعادة تشحيم صمامات العزل وفحص علبة التروس"
   ],
   "type": "list"
  },
  {
   "text": "الموقع: المعدات\nالتعيين: فُحص بواسطة: التوقيع: \nتاريخ الاختبار:",
   "type": "paragraph"
  }
 ],
 "text_ar": "محطات\nالقوى | الإجراء\nالفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل عام كما هو موضح بـ Y1 في خانة العنوان.\nوظيفة هذه الصمامات هي محطة تخفيض ضغط غاز الوقود الذي يُستلم من شركة الغاز بضغط = 7 bar إلى 4 bar، وتعمل بالتوازي أثناء التشغيل الطبيعي\nبدأ المسودة الأولى م. Ali El-Safoury، واختبرها م. Mohamed Anwar Ghazy، واعتمدها م. Gamal El-safoury، وقبلها م. Mohamed El-Tahawy رئيس قطاع محطة Shoubra El-Kheimah P.S.، وصدّق عليها م. Nageh Soliman Shousha منسق التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.\nاعزل هواء الأجهزة\nطهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات\nيجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتداء مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة والقفازات\n... إلخ.\nاعزل هواء الأجهزة\nطهّر الخطوط بالنيتروجين وتأكد من خلو المنافس من الهيدروكربونات\nأدوات ومعدات\nطقم الأدوات القياسي، شحم رقم Mobilplex 47، حشوة φ= 19 mm\nالعمل الواجب تنفيذه\nفحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) من التآكل والتلف والنحر ... إلخ\nإعادة حشو الصمام\nاختبار شوط الصمام مع قسم صيانة الأجهزة IMD\nإعادة تشحيم صمامات العزل وفحص علبة التروس\nفحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) من التآكل والتلف والنحر ... إلخ\nإعادة حشو الصمام\nاختبار شوط الصمام مع قسم صيانة الأجهزة IMD\nإعادة تشحيم صمامات العزل وفحص علبة التروس\nالموقع: المعدات\nالتعيين: فُحص بواسطة: التوقيع: \nتاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}