{
 "id": "gen-docs-boilers-pcv-003-r0-htm",
 "doc_number": "PCV-003-R0",
 "title_en": "PCV-003-r0",
 "title_ar": "PCV-003-R0",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/PCV-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Pressure Control Valve \n 667 (70) ET"
  },
  {
   "type": "paragraph",
   "text": "Fisher"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the\nequipment inspection I1, which must be performed on an annually bases as indicated by Y1 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "The function of this valve (one valve per unit) is to \nminimize flow valve low capacity used during start up the unit"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Ali El-Safoury, tested by \n eng. Mohamed Anwar Ghazy, accepted by eng. Gamal El-Safoury, approved by eng. \n Mohamed El-Tahawy Head sector of Shoubra El-Kheimah PS, and certified by eng Nageh Soliman Shousha; \n MPIS coordinator and inspection & quality control director for CEPC."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Work order must be issued and the\nqualified maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety helmet, \nsafety shoes, gloves\n etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate instrument air"
  },
  {
   "type": "paragraph",
   "text": "Purging lines by nitrogen and\nconfirm the vents is hydrocarbon free"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued and the\nqualified maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety and health equipment as safety helmet, \nsafety shoes, gloves\n etc.",
    "Isolate instrument air",
    "Purging lines by nitrogen and\nconfirm the vents is hydrocarbon free"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Standard tool set",
    "Safety and healthy equipment",
    "Grease Mobilplex 47"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Inspect \nthe internal parts (plug,\ncage, piston rings, seats) and replace damage parts"
  },
  {
   "type": "paragraph",
   "text": "Repack \nfor leak"
  },
  {
   "type": "paragraph",
   "text": "Stroke the \nvalve with IMD"
  },
  {
   "type": "paragraph",
   "text": "Regrease the isolation \nvalves and check\nthe gear box"
  },
  {
   "type": "list",
   "items": [
    "Inspect \nthe internal parts (plug,\ncage, piston rings, seats) and replace damage parts",
    "Repack \nfor leak",
    "Stroke the \nvalve with IMD",
    "Regrease the isolation \nvalves and check\nthe gear box"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Valve \nCode: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Pressure Control Valve \n 667 (70) ET\nFisher\nIntroduction\nThis document outlines the\nequipment inspection I1, which must be performed on an annually bases as indicated by Y1 in \nthe title block.\nThe function of this valve (one valve per unit) is to \nminimize flow valve low capacity used during start up the unit\nThe first draft initiated by eng. Ali El-Safoury, tested by \n eng. Mohamed Anwar Ghazy, accepted by eng. Gamal El-Safoury, approved by eng. \n Mohamed El-Tahawy Head sector of Shoubra El-Kheimah PS, and certified by eng Nageh Soliman Shousha; \n MPIS coordinator and inspection & quality control director for CEPC.\nSafety Precautions\nWork order must be issued and the\nqualified maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety and health equipment as safety helmet, \nsafety shoes, gloves\n etc.\nIsolate instrument air\nPurging lines by nitrogen and\nconfirm the vents is hydrocarbon free\nWork order must be issued and the\nqualified maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety and health equipment as safety helmet, \nsafety shoes, gloves\n etc.\nIsolate instrument air\nPurging lines by nitrogen and\nconfirm the vents is hydrocarbon free\nTools and Equipment\nStandard tool set\nSafety and healthy equipment\nGrease Mobilplex 47\nWork to be Carried Out\nInspect \nthe internal parts (plug,\ncage, piston rings, seats) and replace damage parts\nRepack \nfor leak\nStroke the \nvalve with IMD\nRegrease the isolation \nvalves and check\nthe gear box\nInspect \nthe internal parts (plug,\ncage, piston rings, seats) and replace damage parts\nRepack \nfor leak\nStroke the \nvalve with IMD\nRegrease the isolation \nvalves and check\nthe gear box\nLocation: Valve \nCode: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "text": "محطة القوى",
   "type": "paragraph"
  },
  {
   "text": "الإجراء الفني",
   "type": "paragraph"
  },
  {
   "text": "المعدة:\nصمام التحكم في الضغط\n667 (70) ET",
   "type": "paragraph"
  },
  {
   "text": "Fisher",
   "type": "paragraph"
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه على أساس سنوي كما هو موضح بـ Y1 في خانة العنوان.",
   "type": "paragraph"
  },
  {
   "text": "وظيفة هذا الصمام (صمام واحد لكل وحدة) هي تقليل التدفق؛ وهو صمام منخفض السعة يُستخدم أثناء بدء تشغيل الوحدة.",
   "type": "paragraph"
  },
  {
   "text": "بدأ المسودة الأولى م. Ali El-Safoury، واختبرها م. Mohamed Anwar Ghazy، وقبلها م. Gamal El-Safoury، واعتمدها م. Mohamed El-Tahawy رئيس قطاع Shoubra El-Kheimah PS، وصدق عليها م. Nageh Soliman Shousha؛ منسق MPIS ومدير التفتيش ومراقبة الجودة في CEPC.",
   "type": "paragraph"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "text": "يجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
   "type": "paragraph"
  },
  {
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
   "type": "paragraph"
  },
  {
   "text": "ارتداء معدات السلامة والصحة مثل خوذة السلامة وأحذية السلامة والقفازات ... إلخ.",
   "type": "paragraph"
  },
  {
   "text": "اعزل هواء الأجهزة",
   "type": "paragraph"
  },
  {
   "text": "تطهير الخطوط بالنيتروجين والتأكد من أن فتحات التهوية خالية من الهيدروكربونات",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتداء معدات السلامة والصحة مثل خوذة السلامة وأحذية السلامة والقفازات ... إلخ.",
    "اعزل هواء الأجهزة",
    "تطهير الخطوط بالنيتروجين والتأكد من أن فتحات التهوية خالية من الهيدروكربونات"
   ],
   "type": "list"
  },
  {
   "text": "أدوات ومعدات",
   "type": "paragraph"
  },
  {
   "items": [
    "طقم أدوات قياسي",
    "معدات السلامة والصحة",
    "شحم Mobilplex 47"
   ],
   "type": "list"
  },
  {
   "text": "العمل الواجب تنفيذه",
   "type": "paragraph"
  },
  {
   "text": "فحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) واستبدال الأجزاء التالفة",
   "type": "paragraph"
  },
  {
   "text": "إعادة الحشو لمنع التسرب",
   "type": "paragraph"
  },
  {
   "text": "اختبار شوط الصمام مع IMD",
   "type": "paragraph"
  },
  {
   "text": "إعادة تشحيم صمامات العزل وفحص علبة التروس",
   "type": "paragraph"
  },
  {
   "items": [
    "فحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) واستبدال الأجزاء التالفة",
    "إعادة الحشو لمنع التسرب",
    "اختبار شوط الصمام مع IMD",
    "إعادة تشحيم صمامات العزل وفحص علبة التروس"
   ],
   "type": "list"
  },
  {
   "text": "الموقع: \nكود الصمام: \nاختبر بواسطة: \nالتوقيع: \nتاريخ الاختبار:",
   "type": "paragraph"
  }
 ],
 "text_ar": "محطة القوى\nالإجراء الفني\nالمعدة:\nصمام التحكم في الضغط\n667 (70) ET\nFisher\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه على أساس سنوي كما هو موضح بـ Y1 في خانة العنوان.\nوظيفة هذا الصمام (صمام واحد لكل وحدة) هي تقليل التدفق؛ وهو صمام منخفض السعة يُستخدم أثناء بدء تشغيل الوحدة.\nبدأ المسودة الأولى م. Ali El-Safoury، واختبرها م. Mohamed Anwar Ghazy، وقبلها م. Gamal El-Safoury، واعتمدها م. Mohamed El-Tahawy رئيس قطاع Shoubra El-Kheimah PS، وصدق عليها م. Nageh Soliman Shousha؛ منسق MPIS ومدير التفتيش ومراقبة الجودة في CEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتداء معدات السلامة والصحة مثل خوذة السلامة وأحذية السلامة والقفازات ... إلخ.\nاعزل هواء الأجهزة\nتطهير الخطوط بالنيتروجين والتأكد من أن فتحات التهوية خالية من الهيدروكربونات\nيجب إصدار أمر شغل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتداء معدات السلامة والصحة مثل خوذة السلامة وأحذية السلامة والقفازات ... إلخ.\nاعزل هواء الأجهزة\nتطهير الخطوط بالنيتروجين والتأكد من أن فتحات التهوية خالية من الهيدروكربونات\nأدوات ومعدات\nطقم أدوات قياسي\nمعدات السلامة والصحة\nشحم Mobilplex 47\nالعمل الواجب تنفيذه\nفحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) واستبدال الأجزاء التالفة\nإعادة الحشو لمنع التسرب\nاختبار شوط الصمام مع IMD\nإعادة تشحيم صمامات العزل وفحص علبة التروس\nفحص الأجزاء الداخلية (السدادة، القفص، حلقات المكبس، المقاعد) واستبدال الأجزاء التالفة\nإعادة الحشو لمنع التسرب\nاختبار شوط الصمام مع IMD\nإعادة تشحيم صمامات العزل وفحص علبة التروس\nالموقع: \nكود الصمام: \nاختبر بواسطة: \nالتوقيع: \nتاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}