{
 "id": "gen-docs-boilers-saf-001-r0-htm",
 "doc_number": "SAF-001-R0",
 "title_en": "SAF-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/SAF-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \ninspection list I1, which must be carried out \nevery 3 months as indicated by M3 in the title \nblock."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdo \nAbdo El Hendawy, tested by eng. Abdel Qader Fath Alla at 02 April 2003 on \nBoiler no. 4 and revised by EDEPC quality control eng. Samir Abdel Gilel, \naccepted by general director eng. Sobhy Mohamed El Bakry and approved by eng. \nMoneer Mohamed El Wakeel Head Sector of Demiatta PS."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "paragraph",
   "text": "Be sure the seal air blower is stopped"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power supply of the seal air fan motor"
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Hex. keys, Alin kit,",
    "Screw driver,",
    "New grease, Grease Gun"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Inject \n new grease into both bearings by a grease gun until the used grease comes out \n of the side as suitable bearing grease such as (comparable R3)",
    "Check the coupling flexible intermediate ring, change it if necessary."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment \ninspection list I1, which must be carried out \nevery 3 months as indicated by M3 in the title \nblock.\nThe first draft initiated by eng. Abdo \nAbdo El Hendawy, tested by eng. Abdel Qader Fath Alla at 02 April 2003 on \nBoiler no. 4 and revised by EDEPC quality control eng. Samir Abdel Gilel, \naccepted by general director eng. Sobhy Mohamed El Bakry and approved by eng. \nMoneer Mohamed El Wakeel Head Sector of Demiatta PS.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nBe sure the seal air blower is stopped\nDisconnect the power supply of the seal air fan motor\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nTools and Equipment\nHex. keys, Alin kit,\nScrew driver,\nNew grease, Grease Gun\nWork to be Carried Out\nInject \n new grease into both bearings by a grease gun until the used grease comes out \n of the side as suitable bearing grease such as (comparable R3)\nCheck the coupling flexible intermediate ring, change it if necessary.\nLocation: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}