{
 "id": "gen-docs-boilers-saf-002-r0-htm",
 "doc_number": "SAF-002-R0",
 "title_en": "SAF-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/SAF-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major \nmaintenance procedures P1, which must be carried out \nwhen the bearing temperature > 80 o C as \nindicated in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdo \nAbdo El Hendawy, tested by eng. Abdel Qader Fath Alla at 02 April 2003 on \nBoiler no. 4 and revised by EDEPC quality control eng. Samir Abdel Gilel, \naccepted by general director eng. Sobhy Mohamed El Bakry and approved by eng. \nMoneer Mohamed El Wakeel Head Sector of Demiatta PS."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "paragraph",
   "text": "Be sure the seal air blower is stopped"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power supply of the seal air fan motor"
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Hex. keys,\n Alin kit,\n Screw driver, Dig hummer"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the all components",
    "Check the impeller for (crakes, wear, and deformation) and change it if \n necessary",
    "Check and repair or change the shaft and shaft packing",
    "Check the coupling flexible intermediate ring change if it bad",
    "Check the roller bearing (noise-temp.) normal temp. 50-80oC & \n visual test check",
    "Clean the bearing and add new grease",
    "Check the alignment of the shaft coupling"
   ]
  },
  {
   "type": "paragraph",
   "text": "Fitting a new flexible intermediate ring"
  },
  {
   "type": "list",
   "items": [
    "Unscrew and remove the guard",
    "Detach the motor and push it backwards",
    "Replace the intermediate ring",
    "Pull coupling and motor back in place and screw tight",
    "Re-mount guard and screw tight."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return the Seal Air Fan to \n Service"
  },
  {
   "type": "list",
   "items": [
    "Return the work order to \n the shift engineer to prepare the procedures",
    "Prepare \n the seal fan for operation",
    "Record \n the readings at the MRDS"
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record Data Sheet \n MRDS\nfor Seal Air Fan"
  },
  {
   "type": "paragraph",
   "text": "Location: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document outlines the major \nmaintenance procedures P1, which must be carried out \nwhen the bearing temperature > 80 o C as \nindicated in the title block.\nThe first draft initiated by eng. Abdo \nAbdo El Hendawy, tested by eng. Abdel Qader Fath Alla at 02 April 2003 on \nBoiler no. 4 and revised by EDEPC quality control eng. Samir Abdel Gilel, \naccepted by general director eng. Sobhy Mohamed El Bakry and approved by eng. \nMoneer Mohamed El Wakeel Head Sector of Demiatta PS.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nBe sure the seal air blower is stopped\nDisconnect the power supply of the seal air fan motor\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nTools and Equipment\nHex. keys,\n Alin kit,\n Screw driver, Dig hummer\nWork to be Carried Out\nDismantle the all components\nCheck the impeller for (crakes, wear, and deformation) and change it if \n necessary\nCheck and repair or change the shaft and shaft packing\nCheck the coupling flexible intermediate ring change if it bad\nCheck the roller bearing (noise-temp.) normal temp. 50-80oC & \n visual test check\nClean the bearing and add new grease\nCheck the alignment of the shaft coupling\nFitting a new flexible intermediate ring\nUnscrew and remove the guard\nDetach the motor and push it backwards\nReplace the intermediate ring\nPull coupling and motor back in place and screw tight\nRe-mount guard and screw tight.\nReturn the Seal Air Fan to \n Service\nReturn the work order to \n the shift engineer to prepare the procedures\nPrepare \n the seal fan for operation\nRecord \n the readings at the MRDS\nMRDS Maintenance Record Data Sheet \n MRDS\nfor Seal Air Fan\nLocation: Fan \nDesignation: \nFan serial no.\nTest Date: Tested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/SAF-001-r0-1.jpg",
   "alt": ""
  }
 ]
}