{
 "id": "gen-docs-boilers-sb-001-r0-htm",
 "doc_number": "SB-001-R0",
 "title_en": "SB-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/SB-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Soot Blowers Retractable, Semi-Retractable"
  },
  {
   "type": "paragraph",
   "text": "IK 525 B"
  },
  {
   "type": "paragraph",
   "text": "Diamond - USA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I1, \nwhich must be performed \nevery six month as \nindicated by M6 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The \nsoot blower used for cleaning superheater, reheater, economizer tubes, and \nregenerative air heater baskets."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdalla M. Abdalla, reviewed \nby directed by eng: Gamal Arafa, revised by quality control eng. Samir Abd el-Gelil \nat edec, accepted by general director eng. M. Abd el-salam, approved by eng: \nMichael Goerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand certified by eng. Aly Mostafa Al Lethy EDEPCo. inspection and quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "paragraph",
   "text": "1. Retractable"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes ... etc",
    "Isolate the circuit breaker for the motor of this \n soot blower",
    "Isolate the electrical cable feeding of the motor \n of this soot blower",
    "The soot blower must be isolated mechanically"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning fluid, Manual puller,",
    "Suitable lifting device. Feeler gauge",
    "Hammer,\n Air wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Monthly"
  },
  {
   "type": "list",
   "items": [
    "Check the gear box oil level and adjuste as required",
    "Check the lube oil leakage",
    "Check the soot blower for smooth operation",
    "Check all bolts and support steel fasteners bolts, and tighten if necessary",
    "Check the bearing oil for contamination"
   ]
  },
  {
   "type": "list",
   "items": [
    "Check the soot blower holes tip",
    "Check the poppet valve seat and link",
    "Check the seal air lines",
    "Check the lance tube for deformation",
    "Check and inspect the air relief valve",
    "Check the roller and carriage",
    "Inspect and analyse the oil of the gear box"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Right Hand Sectional Side View"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Soot Blowers Retractable, Semi-Retractable\nIK 525 B\nDiamond - USA\nIntroduction\nThis document outlines the \nequipment inspection I1, \nwhich must be performed \nevery six month as \nindicated by M6 in the above title block.\nThe \nsoot blower used for cleaning superheater, reheater, economizer tubes, and \nregenerative air heater baskets.\nThe first draft initiated by eng. Abdalla M. Abdalla, reviewed \nby directed by eng: Gamal Arafa, revised by quality control eng. Samir Abd el-Gelil \nat edec, accepted by general director eng. M. Abd el-salam, approved by eng: \nMichael Goerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand certified by eng. Aly Mostafa Al Lethy EDEPCo. inspection and quality \ncontrol head sector\nTechnical Specification\n1. Retractable\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks \n surrounding the work area,\nWear your safety helmet, shoes ... etc\nIsolate the circuit breaker for the motor of this \n soot blower\nIsolate the electrical cable feeding of the motor \n of this soot blower\nThe soot blower must be isolated mechanically\nTools and Equipment\nCleaning fluid, Manual puller,\nSuitable lifting device. Feeler gauge\nHammer,\n Air wrench\nWork to be Carried Out\nMonthly\nCheck the gear box oil level and adjuste as required\nCheck the lube oil leakage\nCheck the soot blower for smooth operation\nCheck all bolts and support steel fasteners bolts, and tighten if necessary\nCheck the bearing oil for contamination\nCheck the soot blower holes tip\nCheck the poppet valve seat and link\nCheck the seal air lines\nCheck the lance tube for deformation\nCheck and inspect the air relief valve\nCheck the roller and carriage\nInspect and analyse the oil of the gear box\nLocation: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:\nRight Hand Sectional Side View",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/AB-001-r0.jpg",
   "alt": ""
  }
 ]
}