{
 "id": "gen-docs-boilers-sb-002-r0-htm",
 "doc_number": "SB-002-R0",
 "title_en": "SB-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/SB-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Soot Blower\n Retractable, Semi-Retractable"
  },
  {
   "type": "paragraph",
   "text": "IK 525 B"
  },
  {
   "type": "paragraph",
   "text": "Diamond - USA"
  },
  {
   "type": "paragraph",
   "text": "Procedure:Minor maintenance Procedures (P1-Y2)"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nminor maintenance procedures \nP1, \nwhich must be performed \nevery two years \nas \nindicated by Y2 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The \nsoot blower used for cleaning superheater, reheater, economizer tubes, and \nregenerative air heater baskets."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdalla M. Abdalla, reviewed \nby directed by eng: Gamal Arafa, revised by quality control eng. Samir Abd el-Gelil \nat edec, accepted by general director eng. M. Abd el-salam, approved by eng: \nMichael Goerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand certified by eng. Aly Mostafa Al Lethy EDEPC inspection and quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "paragraph",
   "text": "Soot blower type"
  },
  {
   "type": "paragraph",
   "text": "1.\n Retractable"
  },
  {
   "type": "paragraph",
   "text": "2. Semi-Retractable"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n the appropriate safety and healthy equipment as safety \n helmet, safety shoes, breathing mask, safety glasses,... \n etc"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Isolate the \n circuit breaker for the motor of this soot blower",
    "Isolate the \n electrical cable feeding of the motor of this \n soot blower",
    "The soot blower \n must be isolated mechanically by closing suction and delivery valve"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, manual puller,",
    "Suitable lifting device, feeler gauge",
    "Hammer,\n and air wrench."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly"
  },
  {
   "type": "paragraph",
   "text": "Remove four cap screws from the top cover."
  },
  {
   "type": "list",
   "items": [
    "Remove four cap screws from the top cover.",
    "Remove the top cover assembly.",
    "Remove rollers and drive pinions to check \n for wear or cracks change if needed.",
    "Remove the retaining ring, oil seal and change \n them, and \n check bearing and housing \n is OK or not.",
    "Remove the packing and the solid gland and change them.",
    "Remove the poppet valve to check all inside components and turn on.",
    "Remove the lance and tubes of steam and air, check for cracks",
    "Remove carriage rollers check for wear, change if needed",
    "Check and grease the chain if necessary at figure 1",
    "Support the carriage by means of a hoist through the access hole in the top of \n the beam Remove the two short carriage support angles at the rear of the beam \n and lower the carriage"
   ]
  },
  {
   "type": "paragraph",
   "text": "Carriage Reassembly"
  },
  {
   "type": "paragraph",
   "text": "The carriage \nshould be reassembled in the reverse order of disassembly. This order of \nassembly will eliminate interference problems \nwith each previously assembled group of parts \nsee figure 1."
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "309786-1128"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Soot Blower\n Retractable, Semi-Retractable\nIK 525 B\nDiamond - USA\nProcedure:Minor maintenance Procedures (P1-Y2)\nIntroduction\nThis document outlines the \nminor maintenance procedures \nP1, \nwhich must be performed \nevery two years \nas \nindicated by Y2 in the above title block.\nThe \nsoot blower used for cleaning superheater, reheater, economizer tubes, and \nregenerative air heater baskets.\nThe first draft initiated by eng. Abdalla M. Abdalla, reviewed \nby directed by eng: Gamal Arafa, revised by quality control eng. Samir Abd el-Gelil \nat edec, accepted by general director eng. M. Abd el-salam, approved by eng: \nMichael Goerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand certified by eng. Aly Mostafa Al Lethy EDEPC inspection and quality \ncontrol head sector\nTechnical Specification\nSoot blower type\n1.\n Retractable\n2. Semi-Retractable\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear \n the appropriate safety and healthy equipment as safety \n helmet, safety shoes, breathing mask, safety glasses,... \n etc\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nIsolate the \n circuit breaker for the motor of this soot blower\nIsolate the \n electrical cable feeding of the motor of this \n soot blower\nThe soot blower \n must be isolated mechanically by closing suction and delivery valve\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, manual puller,\nSuitable lifting device, feeler gauge\nHammer,\n and air wrench.\nWork to be Carried Out\nDisassembly\nRemove four cap screws from the top cover.\nRemove four cap screws from the top cover.\nRemove the top cover assembly.\nRemove rollers and drive pinions to check \n for wear or cracks change if needed.\nRemove the retaining ring, oil seal and change \n them, and \n check bearing and housing \n is OK or not.\nRemove the packing and the solid gland and change them.\nRemove the poppet valve to check all inside components and turn on.\nRemove the lance and tubes of steam and air, check for cracks\nRemove carriage rollers check for wear, change if needed\nCheck and grease the chain if necessary at figure 1\nSupport the carriage by means of a hoist through the access hole in the top of \n the beam Remove the two short carriage support angles at the rear of the beam \n and lower the carriage\nCarriage Reassembly\nThe carriage \nshould be reassembled in the reverse order of disassembly. This order of \nassembly will eliminate interference problems \nwith each previously assembled group of parts \nsee figure 1.\nLocation: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:\n309786-1128",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/SB-003-01.gif",
   "alt": ""
  },
  {
   "src": "graphics/SB-003-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/SB-003-03.jpg",
   "alt": ""
  }
 ]
}