{
 "id": "gen-docs-boilers-sb-007-r0-htm",
 "doc_number": "SB-007-R0",
 "title_en": "SB-007-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/SB-007-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Soot Blowers \n for Long \n Retractable,\n Multi-Nozzles Blower, Ljungstrom"
  },
  {
   "type": "paragraph",
   "text": "F352/SF340 Severe \n 40, F241E, F 444"
  },
  {
   "type": "paragraph",
   "text": "Procedure:Major Maintenance Procedures (P1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nmajor maintenance procedures P1, which must be performed \non an annually bases indicated by Y1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The\nsoot blowers used to clean \nLong Retractable, Multi-Nozzles \nBlower, Ljungstrom"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "paragraph",
   "text": "Pressure of Steam"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "35 Bar"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nAbdel-Naeim \nAttallah Ahmed, reviewed \n& accepted by eng: Gomaa Lotfy: general director, revised by EDEPC quality control \ngeneral director eng. Samir Abd el-Gelil, approved by eng: \nMokhter Abd \nElatif Mady: head sector of Ataka Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC MPIS Coordinator and certified \n by accountant Mahmoud Soliman, EDEPC General director of admin, \n financial inspection and supervisor of inspection and quality control head \n sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks surrounding the \n work area is required",
    "Wear your safety helmet, shoes ... etc",
    "Isolate the \n circuit breaker for the motor of this soot blower.",
    "Isolate the \n electrical cable feeding of the motor of the \n soot blower.",
    "The soot blower \n must be isolated mechanically by closing the main valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, Manual puller"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Isolate the installation (from steam and electricity)",
    "Remove the upper cover plates.",
    "Remove the tipping over stud from the valves opening yoke (mk.5, docket N004).",
    "Remove the flange of the feed tube ( mk 33 docket N004)",
    "Slightly move the feed tube forward to clear it from the valve assembly ( take \n care of rings mk 29 docket N004).",
    "Remove the lower housing of the carriage (mk.10 docket N004) while holding the \n lance in place.",
    "Slightly lower the lance and clear it and the feed tube from the wall crossing \n tube.",
    "Remove the front support of square tube ( mk.69 docket N004).",
    "Remove the rear bolt of the square tube (mk.37 docket N004).",
    "Remove the four screws (mk.12 docket N004) from the chains fastening.",
    "Actuate the puller to lower the assembly until the bushes ( mk.48 and 59, \n docket N004) and their bearings.",
    "Remove the four bolts ( mks 7,8,9, docket N004) attaching the carriage to the \n cross pieces.",
    "Remove the carriages upper housing (mk.10 docket N004) the Lancel carriage \n input tube assembly can now be lowered from the blower.",
    "After finishing disassembly of the carriage, clean all parts,\n change packing, gears chain and change \n oil gear box.",
    "Assemble the parts of the \n carriage in the reverse order of the disassembly.",
    "Check the reversible limit switch."
   ]
  },
  {
   "type": "paragraph",
   "text": "Steam Valve"
  },
  {
   "type": "list",
   "items": [
    "Cut off the steam supply.",
    "Remove recall spring ( mk.28, docket 550 Noo1).",
    "Remove upper pin ( mk.22, docket 550 N001) to this effect remove circlip ( \n mk.24, docket 550 N001)",
    "Remove the feed tubes flange ( mk.33, docket N004).",
    "Remove the studs tightening the valve unit against the piping counter flange.",
    "Remove the nuts attaching the valve unit to the rear plate ( mk.14, docket 550 \n N001)",
    "Check the valve unit and change \n any defected parts. Figure1.",
    "Change the packing thrust flange ( mk.5, docket 550 N001)",
    "Remove valve (mk.6,12, docket 550 N001) by the bottom.",
    "Change the old packings.",
    "Grind the valve and its set.",
    "Clean and grease the packing housing.",
    "Assemble the packing thrust flange and \n the valve unit",
    "A play of about 0.5 mm must remain between the valve stem and the tappet."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: SB \nDesignation: \nTest \nDate: \nTested \nby: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Soot Blowers \n for Long \n Retractable,\n Multi-Nozzles Blower, Ljungstrom\nF352/SF340 Severe \n 40, F241E, F 444\nProcedure:Major Maintenance Procedures (P1-Y1)\nIntroduction\nThis document outlines the \nmajor maintenance procedures P1, which must be performed \non an annually bases indicated by Y1 in the above title block.\nThe\nsoot blowers used to clean \nLong Retractable, Multi-Nozzles \nBlower, Ljungstrom\nTechnical Specification\nPressure of Steam\n\nThe first draft initiated by eng. \nAbdel-Naeim \nAttallah Ahmed, reviewed \n& accepted by eng: Gomaa Lotfy: general director, revised by EDEPC quality control \ngeneral director eng. Samir Abd el-Gelil, approved by eng: \nMokhter Abd \nElatif Mady: head sector of Ataka Power Station.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC MPIS Coordinator and certified \n by accountant Mahmoud Soliman, EDEPC General director of admin, \n financial inspection and supervisor of inspection and quality control head \n sector.\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks surrounding the \n work area is required\nWear your safety helmet, shoes ... etc\nIsolate the \n circuit breaker for the motor of this soot blower.\nIsolate the \n electrical cable feeding of the motor of the \n soot blower.\nThe soot blower \n must be isolated mechanically by closing the main valve.\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, Manual puller\nWork to be Carried Out\nIsolate the installation (from steam and electricity)\nRemove the upper cover plates.\nRemove the tipping over stud from the valves opening yoke (mk.5, docket N004).\nRemove the flange of the feed tube ( mk 33 docket N004)\nSlightly move the feed tube forward to clear it from the valve assembly ( take \n care of rings mk 29 docket N004).\nRemove the lower housing of the carriage (mk.10 docket N004) while holding the \n lance in place.\nSlightly lower the lance and clear it and the feed tube from the wall crossing \n tube.\nRemove the front support of square tube ( mk.69 docket N004).\nRemove the rear bolt of the square tube (mk.37 docket N004).\nRemove the four screws (mk.12 docket N004) from the chains fastening.\nActuate the puller to lower the assembly until the bushes ( mk.48 and 59, \n docket N004) and their bearings.\nRemove the four bolts ( mks 7,8,9, docket N004) attaching the carriage to the \n cross pieces.\nRemove the carriages upper housing (mk.10 docket N004) the Lancel carriage \n input tube assembly can now be lowered from the blower.\nAfter finishing disassembly of the carriage, clean all parts,\n change packing, gears chain and change \n oil gear box.\nAssemble the parts of the \n carriage in the reverse order of the disassembly.\nCheck the reversible limit switch.\nSteam Valve\nCut off the steam supply.\nRemove recall spring ( mk.28, docket 550 Noo1).\nRemove upper pin ( mk.22, docket 550 N001) to this effect remove circlip ( \n mk.24, docket 550 N001)\nRemove the feed tubes flange ( mk.33, docket N004).\nRemove the studs tightening the valve unit against the piping counter flange.\nRemove the nuts attaching the valve unit to the rear plate ( mk.14, docket 550 \n N001)\nCheck the valve unit and change \n any defected parts. Figure1.\nChange the packing thrust flange ( mk.5, docket 550 N001)\nRemove valve (mk.6,12, docket 550 N001) by the bottom.\nChange the old packings.\nGrind the valve and its set.\nClean and grease the packing housing.\nAssemble the packing thrust flange and \n the valve unit\nA play of about 0.5 mm must remain between the valve stem and the tappet.\nLocation: SB \nDesignation: \nTest \nDate: \nTested \nby: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}