{
 "id": "gen-docs-boilers-shcp-001-r0-htm",
 "doc_number": "SHCP-001-R0",
 "title_en": "SHCP-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/shcp-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the major maintenance \n procedures P1 of Single stage Horizontal Centrifugal Pump, which must be performed \n on an annually bases as indicated by Y1 in the title block or at any troubles \n occurs."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of these Pumps"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "",
     "2",
     "",
     ""
    ],
    [
     "",
     "6",
     "0.6",
     "1.7",
     "1.7"
    ],
    [
     "",
     "0.765",
     "0.6",
     "0.6",
     "0.6"
    ],
    [
     "",
     "2900",
     "2885",
     "2885",
     "2885"
    ],
    [
     "",
     "230",
     "230",
     "230",
     "230"
    ],
    [
     "",
     "1.5",
     "1",
     "1",
     "1"
    ],
    [
     "",
     "2000",
     "1000",
     "1000",
     "1000"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Isolate the \ncircuit breaker for the motor of this pump."
  },
  {
   "type": "paragraph",
   "text": "Isolate the \nelectrical cable feeding of the motor of this pump."
  },
  {
   "type": "paragraph",
   "text": "The pump must \nbe isolated mechanically by closing suction and delivery\nvalve."
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category,",
    "Safety \n fence (rope) with caution marks surrounding the work area,",
    "Wear your safety helmet, shoes .... etc",
    "Isolate the \ncircuit breaker for the motor of this pump.",
    "Isolate the \nelectrical cable feeding of the motor of this pump.",
    "The pump must \nbe isolated mechanically by closing suction and delivery\nvalve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete \nmaintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning \nfluid, Manual puller,"
  },
  {
   "type": "paragraph",
   "text": "Suitable \nlifting device. Feeler gauge."
  },
  {
   "type": "list",
   "items": [
    "Complete \nmaintenance tool set.",
    "Cleaning \nfluid, Manual puller,",
    "Suitable \nlifting device. Feeler gauge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the pump:"
  },
  {
   "type": "paragraph",
   "text": "Be sure the suction and delivery valves are closed."
  },
  {
   "type": "paragraph",
   "text": "Open the plug (19) to drain any liquid inside the pump."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the motor from foundation and moved it for away the pump."
  },
  {
   "type": "paragraph",
   "text": "Pull the pumps coupling by using manual puller."
  },
  {
   "type": "paragraph",
   "text": "Take out couplings key (26) from the shaft (10)."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the cooling water connection (23)."
  },
  {
   "type": "paragraph",
   "text": "Screw off the nuts (28) to disconnect bearing bracket (5) with lantern\n(4) from spiral box (2)."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolt (27) & (20) to Disconnect foot of bracket (9) from bearing\nbracket and foundation."
  },
  {
   "type": "paragraph",
   "text": "Take out bearing bracket with lantern from spiral box."
  },
  {
   "type": "paragraph",
   "text": "Screws off the nut (14) pull impeller (1) from the shaft."
  },
  {
   "type": "paragraph",
   "text": "Take out impellers key (26/1) from shaft (10)."
  },
  {
   "type": "paragraph",
   "text": "Screw off the nuts (25) and disconnect gland flange (8)."
  },
  {
   "type": "paragraph",
   "text": "Take out spiral cover (3) from the shaft (10) by hand with turning."
  },
  {
   "type": "paragraph",
   "text": "Take out packing and cooling ring (24) from stuffing box."
  },
  {
   "type": "paragraph",
   "text": "Pull shaft protection bush (11) from shaft (10)."
  },
  {
   "type": "paragraph",
   "text": "Take out oil throw ring (13) from shaft (10) and drain oil by open plug\n(19)."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (21) to disconnect bearing cover with oil seal."
  },
  {
   "type": "paragraph",
   "text": "Screw off safety nut (17)."
  },
  {
   "type": "paragraph",
   "text": "Hammer the shaft at coupling side by using polyamide hammer. To take out\nthe shaft with front bearing and without back bearing which will be inside\nthe bearing bracket."
  },
  {
   "type": "paragraph",
   "text": "Pull the front bearing from the shaft by using bearing puller."
  },
  {
   "type": "paragraph",
   "text": "Take out back bearing from bearing bracket by hammering."
  },
  {
   "type": "list",
   "items": [
    "Be sure the suction and delivery valves are closed.",
    "Open the plug (19) to drain any liquid inside the pump.",
    "Disconnect the motor from foundation and moved it for away the pump.",
    "Pull the pumps coupling by using manual puller.",
    "Take out couplings key (26) from the shaft (10).",
    "Disconnect the cooling water connection (23).",
    "Screw off the nuts (28) to disconnect bearing bracket (5) with lantern\n(4) from spiral box (2).",
    "Screw off bolt (27) & (20) to Disconnect foot of bracket (9) from bearing\nbracket and foundation.",
    "Take out bearing bracket with lantern from spiral box.",
    "Screws off the nut (14) pull impeller (1) from the shaft.",
    "Take out impellers key (26/1) from shaft (10).",
    "Screw off the nuts (25) and disconnect gland flange (8).",
    "Take out spiral cover (3) from the shaft (10) by hand with turning.",
    "Take out packing and cooling ring (24) from stuffing box.",
    "Pull shaft protection bush (11) from shaft (10).",
    "Take out oil throw ring (13) from shaft (10) and drain oil by open plug\n(19).",
    "Screw off bolts (21) to disconnect bearing cover with oil seal.",
    "Screw off safety nut (17).",
    "Hammer the shaft at coupling side by using polyamide hammer. To take out\nthe shaft with front bearing and without back bearing which will be inside\nthe bearing bracket.",
    "Pull the front bearing from the shaft by using bearing puller.",
    "Take out back bearing from bearing bracket by hammering."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and renewed of pumps part"
  },
  {
   "type": "paragraph",
   "text": "Check the impeller (1), packing ring (12) from mechanical wear or\nchemical corrosion and renewed if needed."
  },
  {
   "type": "paragraph",
   "text": "Check spiral box (2) from pitting or mechanical / chemical wear and\nrepair it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the shaft protections bush (11) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the cooling ring and renewed if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the gasket (29) and renewed if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the shaft (10) and repair or renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the front and back bearing and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check gasket and oil seal of bearing covers (6) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the oil throw rings and renewed it if needed."
  },
  {
   "type": "list",
   "items": [
    "Check the impeller (1), packing ring (12) from mechanical wear or\nchemical corrosion and renewed if needed.",
    "Check spiral box (2) from pitting or mechanical / chemical wear and\nrepair it if needed.",
    "Check the shaft protections bush (11) and renewed it if needed.",
    "Check the cooling ring and renewed if needed.",
    "Check the gasket (29) and renewed if needed.",
    "Check the shaft (10) and repair or renewed it if needed.",
    "Check the front and back bearing and renewed it if needed.",
    "Check gasket and oil seal of bearing covers (6) and renewed it if needed.",
    "Check the oil throw rings and renewed it if needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the pump"
  },
  {
   "type": "paragraph",
   "text": "Clean every part well."
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse sequence of disassembly."
  },
  {
   "type": "paragraph",
   "text": "After finishing assembly of the pump it must be rotated by hand."
  },
  {
   "type": "list",
   "items": [
    "Clean every part well.",
    "Assembly every part in reverse sequence of disassembly.",
    "After finishing assembly of the pump it must be rotated by hand."
   ]
  },
  {
   "type": "paragraph",
   "text": "Re-alignment of the pump and motor \nAccording to MPIS doc # cpl-001-r0"
  },
  {
   "type": "paragraph",
   "text": "Change the packing of the stuffing box"
  },
  {
   "type": "paragraph",
   "text": "Clean the surfaces of the stuffing box and shaft well."
  },
  {
   "type": "paragraph",
   "text": "Wire the suitable packing size on apart of a shaft with same diameter of the \npumps shaft."
  },
  {
   "type": "paragraph",
   "text": "The number of turns equal to number of rings needed."
  },
  {
   "type": "paragraph",
   "text": "Cut all packing rings along shaft by using, sharp knife."
  },
  {
   "type": "paragraph",
   "text": "Fit the rings in the stuffing box with cut turned 180 o, starting at 9 \noclock."
  },
  {
   "type": "paragraph",
   "text": "The packing should never be knocked as they may become damage ."
  },
  {
   "type": "paragraph",
   "text": "Remember that in soft packing there must always be as light leakage of fluid \nfrom gland ."
  },
  {
   "type": "paragraph",
   "text": "Do not tightened the gland hard to prevent the rise in temperature of \nstuffing box ."
  },
  {
   "type": "list",
   "items": [
    "Clean the surfaces of the stuffing box and shaft well.",
    "Wire the suitable packing size on apart of a shaft with same diameter of the \npumps shaft.",
    "The number of turns equal to number of rings needed.",
    "Cut all packing rings along shaft by using, sharp knife.",
    "Fit the rings in the stuffing box with cut turned 180 o, starting at 9 \noclock.",
    "The packing should never be knocked as they may become damage .",
    "Remember that in soft packing there must always be as light leakage of fluid \nfrom gland .",
    "Do not tightened the gland hard to prevent the rise in temperature of \nstuffing box ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Re. Filling the pump by lubricating oil:"
  },
  {
   "type": "paragraph",
   "text": "Prepare the suitable lubricating oil in a clean bottle."
  },
  {
   "type": "paragraph",
   "text": "Open plug (30)."
  },
  {
   "type": "paragraph",
   "text": "Fill some lubricating oil and turn the pump by hand many times to clean the \nbearing house."
  },
  {
   "type": "paragraph",
   "text": "Open plug (19/1) and drain the oil, which used to clean."
  },
  {
   "type": "paragraph",
   "text": "Close plug (19/1) again. And filling the pump with oil until 2/3 of oil side \nglass."
  },
  {
   "type": "list",
   "items": [
    "Prepare the suitable lubricating oil in a clean bottle.",
    "Open plug (30).",
    "Fill some lubricating oil and turn the pump by hand many times to clean the \nbearing house.",
    "Open plug (19/1) and drain the oil, which used to clean.",
    "Close plug (19/1) again. And filling the pump with oil until 2/3 of oil side \nglass."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  },
  {
   "type": "paragraph",
   "text": "Trouble shooting"
  },
  {
   "type": "table",
   "rows": [
    [
     "Trouble",
     "Possible Reasons",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "\nIntroduction\nThis document lists the major maintenance \n procedures P1 of Single stage Horizontal Centrifugal Pump, which must be performed \n on an annually bases as indicated by Y1 in the title block or at any troubles \n occurs.\nThe first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW\nTechnical Specification of these Pumps\n\nSafety Precautions\nIsolate the \ncircuit breaker for the motor of this pump.\nIsolate the \nelectrical cable feeding of the motor of this pump.\nThe pump must \nbe isolated mechanically by closing suction and delivery\nvalve.\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category,\nSafety \n fence (rope) with caution marks surrounding the work area,\nWear your safety helmet, shoes .... etc\nIsolate the \ncircuit breaker for the motor of this pump.\nIsolate the \nelectrical cable feeding of the motor of this pump.\nThe pump must \nbe isolated mechanically by closing suction and delivery\nvalve.\nTools and Equipment\nComplete \nmaintenance tool set.\nCleaning \nfluid, Manual puller,\nSuitable \nlifting device. Feeler gauge.\nComplete \nmaintenance tool set.\nCleaning \nfluid, Manual puller,\nSuitable \nlifting device. Feeler gauge.\nWork\nto be Carried Out\nDisassembly of the pump:\nBe sure the suction and delivery valves are closed.\nOpen the plug (19) to drain any liquid inside the pump.\nDisconnect the motor from foundation and moved it for away the pump.\nPull the pumps coupling by using manual puller.\nTake out couplings key (26) from the shaft (10).\nDisconnect the cooling water connection (23).\nScrew off the nuts (28) to disconnect bearing bracket (5) with lantern\n(4) from spiral box (2).\nScrew off bolt (27) & (20) to Disconnect foot of bracket (9) from bearing\nbracket and foundation.\nTake out bearing bracket with lantern from spiral box.\nScrews off the nut (14) pull impeller (1) from the shaft.\nTake out impellers key (26/1) from shaft (10).\nScrew off the nuts (25) and disconnect gland flange (8).\nTake out spiral cover (3) from the shaft (10) by hand with turning.\nTake out packing and cooling ring (24) from stuffing box.\nPull shaft protection bush (11) from shaft (10).\nTake out oil throw ring (13) from shaft (10) and drain oil by open plug\n(19).\nScrew off bolts (21) to disconnect bearing cover with oil seal.\nScrew off safety nut (17).\nHammer the shaft at coupling side by using polyamide hammer. To take out\nthe shaft with front bearing and without back bearing which will be inside\nthe bearing bracket.\nPull the front bearing from the shaft by using bearing puller.\nTake out back bearing from bearing bracket by hammering.\nBe sure the suction and delivery valves are closed.\nOpen the plug (19) to drain any liquid inside the pump.\nDisconnect the motor from foundation and moved it for away the pump.\nPull the pumps coupling by using manual puller.\nTake out couplings key (26) from the shaft (10).\nDisconnect the cooling water connection (23).\nScrew off the nuts (28) to disconnect bearing bracket (5) with lantern\n(4) from spiral box (2).\nScrew off bolt (27) & (20) to Disconnect foot of bracket (9) from bearing\nbracket and foundation.\nTake out bearing bracket with lantern from spiral box.\nScrews off the nut (14) pull impeller (1) from the shaft.\nTake out impellers key (26/1) from shaft (10).\nScrew off the nuts (25) and disconnect gland flange (8).\nTake out spiral cover (3) from the shaft (10) by hand with turning.\nTake out packing and cooling ring (24) from stuffing box.\nPull shaft protection bush (11) from shaft (10).\nTake out oil throw ring (13) from shaft (10) and drain oil by open plug\n(19).\nScrew off bolts (21) to disconnect bearing cover with oil seal.\nScrew off safety nut (17).\nHammer the shaft at coupling side by using polyamide hammer. To take out\nthe shaft with front bearing and without back bearing which will be inside\nthe bearing bracket.\nPull the front bearing from the shaft by using bearing puller.\nTake out back bearing from bearing bracket by hammering.\nInspection and renewed of pumps part\nCheck the impeller (1), packing ring (12) from mechanical wear or\nchemical corrosion and renewed if needed.\nCheck spiral box (2) from pitting or mechanical / chemical wear and\nrepair it if needed.\nCheck the shaft protections bush (11) and renewed it if needed.\nCheck the cooling ring and renewed if needed.\nCheck the gasket (29) and renewed if needed.\nCheck the shaft (10) and repair or renewed it if needed.\nCheck the front and back bearing and renewed it if needed.\nCheck gasket and oil seal of bearing covers (6) and renewed it if needed.\nCheck the oil throw rings and renewed it if needed.\nCheck the impeller (1), packing ring (12) from mechanical wear or\nchemical corrosion and renewed if needed.\nCheck spiral box (2) from pitting or mechanical / chemical wear and\nrepair it if needed.\nCheck the shaft protections bush (11) and renewed it if needed.\nCheck the cooling ring and renewed if needed.\nCheck the gasket (29) and renewed if needed.\nCheck the shaft (10) and repair or renewed it if needed.\nCheck the front and back bearing and renewed it if needed.\nCheck gasket and oil seal of bearing covers (6) and renewed it if needed.\nCheck the oil throw rings and renewed it if needed.\nAssembly of the pump\nClean every part well.\nAssembly every part in reverse sequence of disassembly.\nAfter finishing assembly of the pump it must be rotated by hand.\nClean every part well.\nAssembly every part in reverse sequence of disassembly.\nAfter finishing assembly of the pump it must be rotated by hand.\nRe-alignment of the pump and motor \nAccording to MPIS doc # cpl-001-r0\nChange the packing of the stuffing box\nClean the surfaces of the stuffing box and shaft well.\nWire the suitable packing size on apart of a shaft with same diameter of the \npumps shaft.\nThe number of turns equal to number of rings needed.\nCut all packing rings along shaft by using, sharp knife.\nFit the rings in the stuffing box with cut turned 180 o, starting at 9 \noclock.\nThe packing should never be knocked as they may become damage .\nRemember that in soft packing there must always be as light leakage of fluid \nfrom gland .\nDo not tightened the gland hard to prevent the rise in temperature of \nstuffing box .\nClean the surfaces of the stuffing box and shaft well.\nWire the suitable packing size on apart of a shaft with same diameter of the \npumps shaft.\nThe number of turns equal to number of rings needed.\nCut all packing rings along shaft by using, sharp knife.\nFit the rings in the stuffing box with cut turned 180 o, starting at 9 \noclock.\nThe packing should never be knocked as they may become damage .\nRemember that in soft packing there must always be as light leakage of fluid \nfrom gland .\nDo not tightened the gland hard to prevent the rise in temperature of \nstuffing box .\nRe. Filling the pump by lubricating oil:\nPrepare the suitable lubricating oil in a clean bottle.\nOpen plug (30).\nFill some lubricating oil and turn the pump by hand many times to clean the \nbearing house.\nOpen plug (19/1) and drain the oil, which used to clean.\nClose plug (19/1) again. And filling the pump with oil until 2/3 of oil side \nglass.\nPrepare the suitable lubricating oil in a clean bottle.\nOpen plug (30).\nFill some lubricating oil and turn the pump by hand many times to clean the \nbearing house.\nOpen plug (19/1) and drain the oil, which used to clean.\nClose plug (19/1) again. And filling the pump with oil until 2/3 of oil side \nglass.\nLocation: \nEquipment Code:\nChecked\nby :\nSignature: \nDate :\nTrouble shooting\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/shcp-001-r0-1.jpg",
   "alt": ""
  }
 ]
}