{
 "id": "gen-docs-boilers-sv-000-m1-htm",
 "doc_number": "SV-004-R0",
 "title_en": "SV-004-r0",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/SV-000-M1.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Safety Valve"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I1, \nwhich must be performed \non a monthly bases \nindicated by M1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "Safety Valves to protect boiler from over pressure"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdalla M. Abdalla, reviewed \nby directed by eng: Gamal Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd el-Salam, approved by eng: \nMichael Goerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand certified by eng. Aly Mostafa AL Lethy EDEPC inspection & quality control \nhead sector"
  },
  {
   "type": "paragraph",
   "text": "Technical \nSpecification of Safety Valves"
  },
  {
   "type": "paragraph",
   "text": "Safety Valves type"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued, the qualified maintenance \n staff should carry the suitable safety \n category,",
    "Safety fence (rope) with caution marks \n surrounding the work area is required,",
    "Wear your safety helmet, shoes etc",
    "Ears and eye protection \n should be used when working on a valve \n which is under pressure.",
    "Never strike \n a valve which is under pressure. Premature \n actuation can result.",
    "Never stand in front of the \n discharge outlet of a pressure relief valve \n which is under pressure.",
    "Always approach and use any \n pressure relief valve with great care."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, Manual puller,",
    "Suitable lifting device Feeler gauge",
    "Hammer, and\n Air wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check the safety valve for external leakage",
    "Check \n the safety valves internal leakage",
    "Check the adjusting ring set screw",
    "Check the forked lever for damage"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Safety \nValve \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Safety Valve\nIntroduction\nThis document outlines the \nequipment inspection I1, \nwhich must be performed \non a monthly bases \nindicated by M1 in the above title block.\nSafety Valves to protect boiler from over pressure\nThe first draft initiated by eng. Abdalla M. Abdalla, reviewed \nby directed by eng: Gamal Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, accepted by general director eng. M. Abd el-Salam, approved by eng: \nMichael Goerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand certified by eng. Aly Mostafa AL Lethy EDEPC inspection & quality control \nhead sector\nTechnical \nSpecification of Safety Valves\nSafety Valves type\nSafety Precautions\nA work permit \n must be issued, the qualified maintenance \n staff should carry the suitable safety \n category,\nSafety fence (rope) with caution marks \n surrounding the work area is required,\nWear your safety helmet, shoes etc\nEars and eye protection \n should be used when working on a valve \n which is under pressure.\nNever strike \n a valve which is under pressure. Premature \n actuation can result.\nNever stand in front of the \n discharge outlet of a pressure relief valve \n which is under pressure.\nAlways approach and use any \n pressure relief valve with great care.\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, Manual puller,\nSuitable lifting device Feeler gauge\nHammer, and\n Air wrench\nWork to be Carried Out\nCheck the safety valve for external leakage\nCheck \n the safety valves internal leakage\nCheck the adjusting ring set screw\nCheck the forked lever for damage\nLocation: Safety \nValve \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": []
}